# Entretien chaudière : Attestation d'entretien de chaudière 4 à 400 kW

Document couvert : Attestation d'entretien annuel de chaudière de 4 à 400 kW (gaz, fioul, bois bûche, granulés, charbon, multi-combustibles)

Intervenant : Entretien chaudière (chauffagiste ou professionnel qualifié au sens du code de l'artisanat, art. L121-1 3°, L121-2 et R121-1, ou personne placée sous son contrôle effectif et permanent ; C. env. R224-41-7 renvoie encore à l'art. 16 II de la loi 96-603, abrogée le 2023-07-01)

> **Statut : en vérification sur les textes officiels (base LEGI au 2026-10-21).** Les citations du code de l'environnement (R224-20, R224-21, R224-41-4 à R224-41-10, R224-44 à R224-44-5), de l'arrêté du 15/09/2009 (art. 1 à 3, annexes 1 à 5, tableaux 9, 10, 12 et 13), du code de l'artisanat (L121-1, L121-2, R121-1, L151-2), du décret 87-712 (art. 1er, 1 bis, annexe), du code de la santé publique (R1331-66, R1331-69, R1331-72 à R1331-76), de l'arrêté du 27/12/2022 (art. 8), du règlement sanitaire du département de Paris (art. 31, dont 31-1 et 31-6), de l'arrêté du 25/06/1980 (CH 57, CH 58), du code de commerce (R123-237, R123-238, R526-27), du code civil (1366, 1367) et de C. env. L222-6 ont été comparées mot pour mot aux fichiers de `sources/`. Restent non vérifiés, hors sources : C. com. D123-235 (numéro unique d'identification) ; le décret en Conseil d'État auquel renvoie C. civ. 1367 (présomption de fiabilité de la signature électronique) ; les arrêtés préfectoraux pris dans le cadre d'un plan de protection de l'atmosphère (L222-6) ; les articles de sanction (C. env. R226-x) ; C. env. R224-42 à R224-43-x (inspection, livret CVC), auxquels R224-45 et R224-45-3 renvoient ; CCH R126-34 (carnet d'information du logement) ; les règles générales de vérification des ERP auxquelles renvoie CH 58 § 1 ; CCH R175-2 et R175-3 et le décret 2023-259 (BACS) ; les normes NF X50-010 et NF X50-011 ; le règlement UE 811/2013 ; les autres voies de qualification (code de l'artisanat, articles R121-x hors sources) et L123-2 ; les textes modificatifs (décret 2009-649, décret 2020-912, arrêtés TRER2016317A et ENER2233120A, texte de la modification du 2020-11-30) ; l'arrêté du 2 octobre 2009 ; la loi 89-462 art. 7 et son lien avec le décret 87-712. Restent aussi à trancher : les défauts de la base LEGI dans les tableaux 1, 2, 5, 6, 7 et 8 (fac-similé du JO) ; l'évaluation du rendement et des émissions quand le combustible ou la combinaison ancienneté/type est absent des tableaux 3, 6, 7 et 8 (charbon, lignite, certaines chaudières bois : « non évaluable » retenu) ; la portée de l'art. 31-1 du règlement sanitaire de Paris (défaut dangereux du conduit) pour un constat fait pendant l'entretien de la chaudière ; l'application de C. civ. 1367 à l'attestation, qui n'est peut-être pas un « acte juridique » ; la valeur de la classe énergétique hors tableau 12 ; l'articulation entre C. env. R224-41-10 et les dispositions communes du CSP (R1331-72 à R1331-76) pour les chaudières ; l'articulation du règlement sanitaire de Paris avec R224-41-5 et R224-41-7, et la portée de la qualification et du certificat de son art. 31-6 ; l'application à l'attestation des mentions d'identification du code de commerce (lecture retenue : elles s'appliquent). Voir les points ouverts avant de figer un gabarit PDF.

## Champ d'application

C. env. R224-41-4 : « Les chaudières alimentées par des combustibles gazeux, liquides ou solides dont la puissance nominale est supérieure ou égale à 4 kW et inférieure ou égale à 400 kW font l'objet d'un entretien annuel dans les conditions fixées par le présent paragraphe. »

Définitions de C. env. R224-20, applicables à toute la sous-section 2, donc au paragraphe 4 (entretien annuel) :

- « 1° " Chaudière " : l'ensemble corps de chaudière et brûleur s'il existe, produisant de l'eau chaude, de la vapeur d'eau, de l'eau surchauffée, ou modifiant la température d'un fluide thermique grâce à la chaleur libérée par la combustion ; »
- « Lorsque plusieurs chaudières sont mises en réseau dans un même local, l'ensemble est considéré comme une seule chaudière, dont la puissance nominale est égale à la somme des puissances nominales des chaudières du réseau et dont la date d'installation est celle de la chaudière la plus ancienne. »
- « 2° " Puissance nominale " : la puissance thermique maximale fixée et garantie par le constructeur comme pouvant être cédée au fluide caloporteur en marche continue ; »

Conséquence : pour des chaudières en réseau dans un même local, le seuil de 400 kW se juge sur la somme des puissances nominales. L'app doit saisir le réseau et calculer la puissance cumulée. L'articulation avec les seuils de 70 kW de l'arrêté (exprimés en « puissance utile » ou « puissance nominale utile ») et avec « une attestation par chaudière » (annexe 5 point 1) est un point ouvert.

Qui commande l'entretien (R224-41-5) : l'occupant pour une chaudière individuelle, sauf stipulation contraire du bail ; le propriétaire ou le syndicat des copropriétaires pour une chaudière collective.

Information complémentaire, hors attestation : le décret n° 87-712 du 26 août 1987 définit les réparations locatives. Son annexe ne mentionne ni la chaudière ni son entretien annuel. Elle vise, en IV d) « Chauffage, production d'eau chaude et robinetterie », des remplacements de pièces et le « Rinçage et nettoyage des corps de chauffe et tuyauteries », et, en VI d), le « Ramonage des conduits d'évacuation des fumées et des gaz et conduits de ventilation ». Le choix du commanditaire repose sur R224-41-5, pas sur ce décret.

Hors champ :

- Les chaudières de plus de 400 kW : C. env. R224-21 (« Sont soumises aux dispositions du présent paragraphe les chaudières d'une puissance nominale supérieure à 400 kW et inférieure à 20 MW, alimentées par un combustible solide, liquide ou gazeux. ») et articles suivants. L'arrêté du 2 octobre 2009 cité jusqu'ici pour ces chaudières n'est pas dans les sources (non vérifié).
- Les systèmes thermodynamiques (PAC) de 4 à 70 kW : C. env. R224-44 à R224-44-5 et arrêté du 24 juillet 2020 (NOR TRER2014735A), avec leur propre attestation (R224-44-4).
- Les foyers et appareils à combustion autres que les chaudières, et le ramonage des conduits : C. env. R224-41-10 renvoie au code de la santé publique (CSP R1331-66 et suivants). Le ramonage du conduit de la chaudière relève donc d'un autre document. CSP R1331-69 confirme la dérogation pour l'entretien : « Par dérogation au présent paragraphe, les dispositions relatives à l'entretien des chaudières sont fixées par les articles R. 224-41-4 à R. 224-41-9 du code de l'environnement. » Cette dérogation ne vise que le paragraphe 1 (entretien). L'application aux chaudières du paragraphe 3 « Dispositions communes » (R1331-72 à R1331-76 notamment) est un point ouvert.
- Paris, règlement sanitaire du département (art. 31-6) : « Les appareils de chauffage, de production d'eau chaude ou de cuisine individuels, ainsi que leurs tuyaux de raccordement doivent être à l'initiative des utilisateurs, vérifiés, nettoyés et réglés au moins une fois par an et plus souvent si besoin est, en fonction des conditions et de la durée d'utilisation. » et « Dans le cas des chaufferies et des appareils collectifs, ces opérations seront effectuées à l'initiative du propriétaire, du syndic ou de son utilisateur exclusif. » L'art. 31-1 ajoute trois obligations. Pour un défaut dangereux du conduit : « Le résultat d'un examen révélant des défauts rendant dangereuse l'utilisation du conduit doit être communiqué à l'utilisateur et au propriétaire. La remise en service du foyer est alors subordonnée à la remise en état du conduit. » (voir les règles). À l'entrée dans les lieux : « A l'entrée en jouissance de chaque locataire ou occupant, le propriétaire ou son représentant doit s'assurer du bon état des conduits, appareils de chauffage ou de production d'eau chaude desservant des locaux mis à leur disposition, dans les conditions définies au paragraphe suivant. » En cas de panne : « Ils sont nettoyés et vérifiés au moins une fois par an et réparés par un professionnel qualifié dès qu'une défectuosité se manifeste. » Lecture retenue, non certaine : l'attestation d'entretien sert aussi pour la vérification annuelle de l'art. 31-6, sans autre document. L'art. 31-6 prévoit pourtant aussi : « Elles doivent être effectuées par une entreprise qualifiée à cet effet par l'organisme professionnel de qualification et de classification du bâtiment. Celle-ci devra remettre un certificat à l'intéressé. » Le texte ne dit pas clairement si cette phrase vise la vérification des appareils ou seulement le ramonage (point ouvert). Conséquences pour l'app, à Paris : relance « au moins une fois par an et plus souvent si besoin est », en plus de l'échéance de l'année civile de R224-41-7 ; pour une chaufferie ou un appareil collectif, le commanditaire peut aussi être « son utilisateur exclusif », cas absent de R224-41-5 ; lors d'un changement de locataire ou d'occupant, relance du propriétaire, ou commanditaire « propriétaire » ; en cas de défectuosité constatée, signaler qu'une réparation par un professionnel qualifié est nécessaire. Articulation avec R224-41-5 et R224-41-7 : point ouvert.
- Zone couverte par un plan de protection de l'atmosphère (PPA), C. env. L222-6 : « Dans le cadre d'un plan de protection de l'atmosphère, le représentant de l'Etat dans le département peut interdire l'installation et l'utilisation des appareils de chauffage de moindre performance énergétique et contribuant fortement aux émissions de polluants atmosphériques ainsi que l'utilisation des combustibles contribuant fortement aux émissions de polluants atmosphériques. A ce titre, le représentant de l'Etat dans le département peut demander l'établissement et la conservation d'un certificat de conformité, établi par un professionnel qualifié, attestant du respect de ces prescriptions. » Conséquence pour l'app : en zone PPA, vérifier l'arrêté préfectoral local, en particulier pour une chaudière au bois. Ne pas présenter l'attestation d'entretien comme le certificat de conformité de L222-6 : c'est un document distinct, hors de cette fiche. Les arrêtés préfectoraux ne sont pas dans les sources (point ouvert).
- Établissements recevant du public (ERP), arrêté du 25/06/1980. CH 57 : « En particulier, les conduits de fumée, les cheminées et tous les appareils doivent être ramonés et nettoyés une fois par an. » CH 58 (version du 2025-09-10), § 2 : « Les vérifications périodiques doivent avoir lieu tous les ans et concernent : - les installations de production de chaleur ou de froid visées aux sections II, V et VI du présent chapitre ; [...] ». Conséquence pour l'app : en ERP, l'attestation d'entretien ne remplace pas la vérification périodique de CH 58. C'est un document distinct, hors de cette fiche. Ne pas présenter l'attestation comme la vérification ERP.

Inspection au-delà de 70 kW : aucun article des sources ne prévoit une inspection périodique des chaudières de 70 à 400 kW. Ce constat vient du périmètre de l'extraction : `sources/environment-code.md` ne couvre que R224-20 à R224-41-99 et R224-44 à R224-59-99. R224-42 à R224-43-x sont hors sources, alors que R224-45 renvoie à « l'article R. 224-42 » et R224-45-3 au « commanditaire de l'inspection mentionné à l'article R. 224-43-3 ». R224-59-1, cité jusqu'ici, est abrogé depuis le 2020-07-30. Le contrôle périodique de R224-31 vise les chaudières de R224-21 (plus de 400 kW). L'inspection de R224-45 vise les systèmes thermodynamiques et la ventilation combinée à un chauffage par effet joule. Ne rien générer tant que R224-42 à R224-43-x ne sont pas vérifiés. Point ouvert.

Il faut une attestation par chaudière entretenue (annexe 5 point 1). Renvoi hors périmètre : le devis, la note et la facture relèvent du droit de la consommation, notamment de l'arrêté du 24 janvier 2017 relatif à la publicité des prix des prestations de dépannage, de réparation et d'entretien dans le secteur du bâtiment et de l'équipement de la maison (NOR ECFC1701378A), qui a abrogé l'arrêté du 2 mars 1990 par son art. 7. À traiter dans la fiche « devis / facture ». L'annexe 5 point 1 impose que l'attestation « ne doit pas pouvoir être confondu avec un autre document » : ne jamais fusionner facture et attestation dans un même PDF.

## Textes applicables

| Texte | État |
| --- | --- |
| [Code de l'environnement, art. R224-20 (définitions : chaudière, chaudières en réseau, puissance nominale)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000020726521) | En vigueur, version du 2009-06-12. Texte officiel (LEGI 2026-10-21). |
| [Code de l'environnement, art. R224-21 (chaudières de plus de 400 kW et de moins de 20 MW) — hors champ, renvoi](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042167618) | En vigueur, version du 2020-07-30. Texte officiel (LEGI 2026-10-21). |
| [Code de l'environnement, art. R224-41-4 (champ d'application)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000020726538) | En vigueur, version du 2009-06-12. Texte officiel (LEGI 2026-10-21). |
| [Code de l'environnement, art. R224-41-5 (qui commande l'entretien)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000020726536) | En vigueur, version du 2009-06-12. Texte officiel (LEGI 2026-10-21). |
| [Code de l'environnement, art. R224-41-6 (contenu de l'entretien : 1° vérification, 2° rendement et dimensionnement, 3° conseils)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042167644) | En vigueur, version du 2020-07-30. Texte officiel (LEGI 2026-10-21). |
| [Code de l'environnement, art. R224-41-7 (périodicité, qualification, premier entretien)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000020726531) | En vigueur, version du 2009-06-12. Texte officiel (LEGI 2026-10-21). Dit « chaque année civile ». Son renvoi à l'art. 16 II de la loi 96-603 est caduc : voir le code de l'artisanat. |
| [Code de l'environnement, art. R224-41-8 (attestation : 15 jours, remise, conservation 2 ans)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000020726526) | En vigueur, version du 2009-06-12. Texte officiel (LEGI 2026-10-21). |
| [Code de l'environnement, art. R224-41-9 (renvoi à un arrêté)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000020726523) | En vigueur, version du 2009-06-12. Texte officiel (LEGI 2026-10-21). |
| [Code de l'environnement, art. R224-41-10 (appareils à combustion autres que les chaudières et ramonage : renvoi au CSP) — hors champ, renvoi](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047869667) | En vigueur depuis le 2023-10-01. Texte officiel (LEGI 2026-10-21). |
| [Code de l'environnement, art. R224-44 à R224-44-5 (entretien des systèmes thermodynamiques de 4 à 70 kW) — hors champ, renvoi](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042167652) | En vigueur, versions du 2020-07-30 (R224-44 : LEGIARTI000042167652 ; R224-44-4 : LEGIARTI000042166370). Texte officiel (LEGI 2026-10-21). |
| [Arrêté du 24 juillet 2020 relatif à l'entretien des systèmes thermodynamiques dont la puissance nominale est comprise entre 4 kW et 70 kW (NOR TRER2014735A) — hors champ, renvoi](https://www.legifrance.gouv.fr/loda/id/JORFTEXT000042176759) | En vigueur. Texte officiel (LEGI 2026-10-21) pour l'intitulé et l'identifiant. |
| Code de l'environnement, art. R224-42 à R224-43-x (livret CVC, commanditaire de l'inspection) | Non vérifié sur texte officiel : articles hors du périmètre de l'extraction, alors que R224-45 ([LEGIARTI000042167647](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042167647)) et R224-45-3 ([LEGIARTI000042166700](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042166700)) y renvoient. |
| [Code de la santé publique, art. R1331-66 (champ de la sous-section : entretien et ramonage des appareils à combustion)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047947011) | En vigueur depuis le 2023-10-01. Texte officiel (LEGI 2026-10-21). |
| [Code de la santé publique, art. R1331-69 (dérogation : l'entretien des chaudières relève de C. env. R224-41-4 à R224-41-9)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047947023) | En vigueur depuis le 2023-10-01. Texte officiel (LEGI 2026-10-21). Confirme la dérogation, pour le seul paragraphe 1 (entretien). |
| Code de la santé publique, art. [R1331-72](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047947059), [R1331-73](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047947071), [R1331-74](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047947079), [R1331-75](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047947083) et [R1331-76](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047947075) (paragraphe 3, dispositions communes) | En vigueur depuis le 2023-10-01. Texte officiel (LEGI 2026-10-21). Application aux chaudières : point ouvert. |
| [Arrêté du 27 décembre 2022 relatif au carnet d'information du logement (NOR TREL2218698A), art. 8](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000047876317) | En vigueur depuis le 2023-10-01. Texte officiel (LEGI 2026-10-21). |
| Code de la construction et de l'habitation, art. R126-34 II (carnet d'information du logement) | Non vérifié sur texte officiel : article absent des sources. |
| [Arrêté du 20 novembre 1979 portant règlement sanitaire du département de Paris, annexe, art. 31](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000006363881) — cas particulier de Paris | En vigueur, version du 1979-11-23. Texte officiel (LEGI 2026-10-21). |
| [Arrêté du 25 juin 1980 (ERP), art. CH 57 (entretien)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000020304701) — cas particulier des ERP | En vigueur, version du 1980-08-15. Texte officiel (LEGI 2026-10-21). |
| [Arrêté du 25 juin 1980 (ERP), art. CH 58 (vérifications techniques)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000052232581) — cas particulier des ERP, document distinct | En vigueur, version du 2025-09-10. Texte officiel (LEGI 2026-10-21). Les règles de la section II du chapitre Ier auxquelles renvoie son § 1 sont hors sources. |
| [Code de l'environnement, art. L222-6 (plans de protection de l'atmosphère : interdiction d'appareils de chauffage, certificat de conformité)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000043977648) — cas particulier des zones PPA, document distinct | En vigueur, version du 2021-08-25. Texte officiel (LEGI 2026-10-21). Les arrêtés préfectoraux pris sur ce fondement sont hors sources. |
| [Code de commerce, art. R123-237 (mentions sur les papiers d'affaires des personnes immatriculées)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000045710304) | En vigueur, version du 2022-05-15. Texte officiel (LEGI 2026-10-21). |
| [Code de commerce, art. R123-238 (mentions sur les documents des sociétés)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000006259054) | En vigueur, version du 2007-03-27. Texte officiel (LEGI 2026-10-21). |
| [Code de commerce, art. R526-27 (dénomination de l'entrepreneur individuel)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000045697814) | En vigueur, version du 2022-05-15. Texte officiel (LEGI 2026-10-21). |
| [Code civil, art. 1366 (écrit électronique : même force probante que l'écrit papier)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000032042461) | En vigueur, version du 2016-10-01. Texte officiel (LEGI 2026-10-21). |
| [Code civil, art. 1367 (signature, signature électronique)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000032042456) | En vigueur, version du 2016-10-01. Texte officiel (LEGI 2026-10-21). Le décret en Conseil d'État auquel il renvoie est hors sources : non vérifié sur texte officiel. |
| Code de commerce, art. D123-235 (numéro unique d'identification), auquel renvoie R123-237 1° | Non vérifié sur texte officiel : article absent des sources. |
| Code de l'environnement, art. R224-59-1 | Abrogé depuis le 2020-07-30 (dernière version du 2018-07-01 au 2020-07-30). Ne plus le citer. |
| [Code de l'environnement, partie réglementaire, livre II, titre II, chapitre VI (dispositions pénales, art. R226-x) — sanctions du défaut d'entretien ou d'attestation](https://www.legifrance.gouv.fr/codes/id/LEGITEXT000006074220) | Non vérifié sur texte officiel : article absent des sources. Aucun numéro ni montant cité. Information hors attestation. |
| [Décret n° 2009-649 du 9 juin 2009 (création des articles R224-41-4 à R224-41-9)](https://www.legifrance.gouv.fr/jorf/id/JORFTEXT000020723245) | Non vérifié sur texte officiel : texte absent des sources. Les versions du 2009-06-12 des articles sont, elles, vérifiées. |
| Décret n° 2020-912 du 28 juillet 2020 (nouvelle rédaction de R224-41-6) | Non vérifié sur texte officiel : texte absent des sources. La version du 2020-07-30 de R224-41-6 est, elle, vérifiée. |
| [Arrêté du 15 septembre 2009 relatif à l'entretien annuel des chaudières dont la puissance nominale est comprise entre 4 et 400 kilowatts (NOR DEVE0918467A), version consolidée](https://www.legifrance.gouv.fr/loda/id/JORFTEXT000021217854) | En vigueur. Texte officiel (LEGI 2026-10-21) pour art. 1 à 4 et annexes 1 à 5. Versions en vigueur : art. 1er du 2022-11-26 ; art. 2 et 3 du 2020-08-01 ; art. 4 du 2009-11-01 ; annexe 1 du 2022-11-26 ; annexe 2 du 2009-11-02 (jamais modifiée) ; annexe 3 du 2020-08-01 ; annexe 4 du 2022-11-26 ; annexe 5 du 2020-11-30. Trois vagues de modification : 2020-08-01, 2020-11-30 (art. 1er et annexe 5) et 2022-11-26. |
| [Arrêté du 15 septembre 2009, art. 1er](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602874) | En vigueur depuis le 2022-11-26. Texte officiel (LEGI 2026-10-21). Versions antérieures : 2009-11-01 au 2020-08-01, 2020-08-01 au 2020-11-30, 2020-11-30 au 2022-11-26. |
| [Arrêté du 15 septembre 2009, art. 2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042204206) | En vigueur depuis le 2020-08-01. Texte officiel (LEGI 2026-10-21). |
| [Arrêté du 15 septembre 2009, art. 3](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042204204) | En vigueur depuis le 2020-08-01. Texte officiel (LEGI 2026-10-21). |
| [Arrêté du 15 septembre 2009, annexe 1](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602865) | En vigueur depuis le 2022-11-26. Texte officiel (LEGI 2026-10-21). |
| [Arrêté du 15 septembre 2009, annexe 2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000021225802) | En vigueur depuis le 2009-11-02. Texte officiel (LEGI 2026-10-21). Tableaux 1 et 2 : défauts de la base (« = 23 », signes perdus), à comparer au fac-similé du JO. |
| [Arrêté du 15 septembre 2009, annexe 3](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042204188) | En vigueur depuis le 2020-08-01. Texte officiel (LEGI 2026-10-21). |
| [Arrêté du 15 septembre 2009, annexe 4](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602862) | En vigueur depuis le 2022-11-26. Texte officiel (LEGI 2026-10-21). |
| [Arrêté du 15 septembre 2009, annexe 5](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) | En vigueur depuis le 2020-11-30. Texte officiel (LEGI 2026-10-21). Versions antérieures : 2009-11-02 au 2020-08-01 (LEGIARTI000021225808) et 2020-08-01 au 2020-11-30 (LEGIARTI000042204217). |
| [Arrêté du 24 juillet 2020 (NOR TRER2016317A), modifications de l'arrêté du 15/09/2009](https://www.legifrance.gouv.fr/jorf/id/JORFTEXT000042176774) | Non vérifié sur texte officiel : texte absent des sources. Les sources confirment seulement des versions nouvelles au 2020-08-01. |
| Texte ayant modifié l'art. 1er et l'annexe 5 de l'arrêté du 15/09/2009 au 2020-11-30 | Non vérifié sur texte officiel : modification attestée par les dates de version, texte modificatif non identifié dans les sources. |
| [Arrêté du 21 novembre 2022 (NOR ENER2233120A), modifications de l'arrêté du 15/09/2009](https://www.legifrance.gouv.fr/jorf/id/JORFTEXT000046600120) | Non vérifié sur texte officiel : texte absent des sources. Les sources confirment seulement des versions nouvelles au 2022-11-26 (art. 1er, annexes 1 et 4). |
| Arrêté du 2 octobre 2009 (chaudières de plus de 400 kW) — hors champ | Non vérifié sur texte officiel : texte absent des sources. |
| [Code de la construction et de l'habitation, art. R175-2 et R175-3 (BACS), et décret n° 2023-259 du 7 avril 2023](https://www.legifrance.gouv.fr/jorf/id/JORFTEXT000047417548) | Non vérifié sur texte officiel : textes absents des sources. Le point 8 de l'annexe 1 de l'arrêté de 2009 ne cite que le seuil de 290 kW. |
| [Code de l'artisanat, art. L121-1 (activités soumises à qualification, 3° chauffage)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047362238) | En vigueur depuis le 2023-07-01. Texte officiel (LEGI 2026-10-21). |
| [Code de l'artisanat, art. L121-2 (qualification pour une partie d'activité)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047362240) | En vigueur depuis le 2023-07-01. Texte officiel (LEGI 2026-10-21). |
| [Code de l'artisanat, art. R121-1 (diplômes exigés)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047724794) | En vigueur depuis le 2023-07-01. Texte officiel (LEGI 2026-10-21). |
| [Code de l'artisanat, art. L151-2 (sanction de l'exercice sans qualification, et exception de régularisation sous quatre mois)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047362402) | En vigueur depuis le 2023-07-01. Texte officiel (LEGI 2026-10-21). |
| Code de l'artisanat, autres articles R121-x (autres voies de qualification éventuelles) et L123-2 (cité par L151-2) | Non vérifié sur texte officiel : articles absents des sources. |
| [Loi n° 96-603 du 5 juillet 1996, art. 16 (qualification professionnelle)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000045178291) | Abrogée depuis le 2023-07-01 (dernière version de l'art. 16 du 2023-01-01 au 2023-07-01, état ABROGE). Remplacée par le code de l'artisanat. |
| [Décret n°87-712 du 26 août 1987 pris en application de l'article 7 de la loi n° 86-1290 du 23 décembre 1986 tendant à favoriser l'investissement locatif, l'accession à la propriété de logements sociaux et le développement de l'offre foncière et relatif aux réparations locatives, art. 1er, 1 bis et annexe — information sur le commanditaire, hors contenu de l'attestation](https://www.legifrance.gouv.fr/loda/id/JORFTEXT000000522461) | En vigueur. Intitulé et texte : Texte officiel (LEGI 2026-10-21). |
| [Loi n° 89-462 du 6 juillet 1989, art. 7 d)](https://www.legifrance.gouv.fr/loda/id/JORFTEXT000000509310) | Non vérifié sur texte officiel : texte absent des sources. Le lien avec le décret 87-712 n'est pas établi par les sources. L'art. 1 bis du décret est une règle d'application territoriale : « Le présent décret est applicable en Polynésie française pour la mise en oeuvre des dispositions du d de l'article 7 de la loi n° 89-462 du 6 juillet 1989. » ([LEGIARTI000006491838](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000006491838)). |
| [Normes NF X50-010 et NF X50-011, § 3.1](https://www.boutique.afnor.org) | Rendues obligatoires par renvoi de l'annexe 1. Payantes, non consultées. Non vérifié sur texte officiel. |
| [Arrêté du 24 janvier 2017 relatif à la publicité des prix des prestations de dépannage, de réparation et d'entretien dans le secteur du bâtiment et de l'équipement de la maison (NOR ECFC1701378A) — hors périmètre de l'attestation](https://www.legifrance.gouv.fr/loda/id/JORFTEXT000033935513) | En vigueur. Intitulé, NOR et abrogation de l'arrêté du 2 mars 1990 (art. 7) : Texte officiel (LEGI 2026-10-21). À traiter dans la fiche « devis / facture ». |

## Mentions du document

Les sauts de paragraphe des textes sont rendus par `<br>` dans les cellules. Les guillemets droits " " et les tirets « - » ou « ― » sont ceux de la base LEGI.

| Mention | Statut | Condition | Citation | Source | Confiance |
| --- | --- | --- | --- | --- | --- |
| Nom et adresse du commanditaire | Obligatoire |  | -nom et adresse du commanditaire ; | [Arrêté du 15/09/2009, annexe 5, point 2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) | Texte officiel (LEGI 2026-10-21) |
| Adresse de l'installation et local de la chaudière | Obligatoire |  | -adresse de l'installation et local où se situe la chaudière faisant l'objet de l'entretien ; | [Arrêté du 15/09/2009, annexe 5, point 2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) | Texte officiel (LEGI 2026-10-21) |
| Identification de la chaudière : marque, modèle, énergie, mode d'évacuation | Obligatoire |  | -identification de la chaudière (marque, modèle, énergie, mode d'évacuation et, si possible, numéro de série, date de mise en service, puissance) ; | [Arrêté du 15/09/2009, annexe 5, point 2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) | Texte officiel (LEGI 2026-10-21) |
| Nom et coordonnées de la personne ayant effectué l'entretien | Obligatoire |  | -nom et coordonnées de la personne ayant effectué l'entretien ; | [Arrêté du 15/09/2009, annexe 5, point 2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) | Texte officiel (LEGI 2026-10-21) |
| Date de la visite d'entretien | Obligatoire |  | -date de la visite d'entretien ; | [Arrêté du 15/09/2009, annexe 5, point 2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) | Texte officiel (LEGI 2026-10-21) |
| Nom et signature de la personne ayant effectué la visite | Obligatoire |  | -nom et signature de la personne ayant effectué la visite d'entretien ; | [Arrêté du 15/09/2009, annexe 5, point 2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) | Texte officiel (LEGI 2026-10-21) |
| Liste des points contrôlés selon le référentiel de l'annexe 1 | Obligatoire |  | -liste des points contrôlés suivant le référentiel technique décrit à l'annexe 1 du présent arrêté ; | [Arrêté du 15/09/2009, annexe 5, point 2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) ; [C. env. R224-41-6 1°](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042167644) | Texte officiel (LEGI 2026-10-21) |
| Marque et référence des appareils de mesure utilisés | Obligatoire |  | -marque et référence des appareils de mesure utilisés ;<br>La marque et la référence de l'appareil utilisé pour la mesure doivent être mentionnées par la personne ayant effectué l'entretien sur l'attestation d'entretien. | [Arrêté du 15/09/2009, annexe 5, point 2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) ; [annexe 1, préambule](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602865) | Texte officiel (LEGI 2026-10-21) |
| Résultats des mesures prévues à l'annexe 1, dont la valeur du CO mesuré en ppm (solide : aussi température des fumées et, si chaudière automatique, O2 et CO2 ; mesures des normes NF X50-010/011 pour le gaz et le fioul). Ils peuvent figurer dans un document joint. | Obligatoire | Contenu des mesures gaz et fioul fixé par les normes NF X50-010/011, non consultées. | -résultat des mesures induites par les dispositions prévues à l'annexe 1 du présent arrêté. Les résultats de ces mesures peuvent être joints par la personne ayant effectué l'entretien à l'attestation d'entretien ; | [Arrêté du 15/09/2009, annexe 5, point 2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) | Texte officiel (LEGI 2026-10-21) |
| Valeur du CO indiquée par l'appareil de mesure, notée sur le bulletin de visite | Obligatoire | Noter la valeur telle qu'affichée. Le texte ne prévoit aucune règle d'arrondi : ne pas arrondir. La même valeur sert au choix de la phrase a), b) ou c). | ― la valeur indiquée par l'appareil de mesure est obligatoirement notée sur le bulletin de visite. | [Arrêté du 15/09/2009, annexe 1, point 5](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602865) | Texte officiel (LEGI 2026-10-21) |
| Rendement évalué et rendement de référence, présentés selon le tableau 9 | Obligatoire | L'annexe 5 renvoie aux « tableaux de l'annexe 3 » pour le rendement. C'est une incohérence du texte : les tableaux de rendement (1 à 3) sont à l'annexe 2, et le tableau 9 renvoie à l'annexe 2. Utiliser l'annexe 2. Valeur de référence selon le combustible (annexe 2 point 2) : voir les règles. Gabarit du tableau 9 reproduit dans « Exemple ou modèle officiel ». Combustible ou combinaison ancienneté/type absent du tableau 3 (charbon, lignite, granulés jusqu'en 1995, bois déchiqueté avant 2005) : aucune valeur inventée, imprimer « non évaluable avec les tableaux de l'arrêté » et la cause (voir les règles ; non vérifié sur texte officiel, point ouvert). | -évaluation du rendement de la chaudière, évalué grâce aux tableaux de l'annexe 3 du présent arrêté et une comparaison de ce rendement avec le rendement des meilleures technologies de chaudières, fonctionnant avec le même combustible, disponibles sur le marché.<br>Les résultats de l'évaluation du rendement de la chaudière doivent être présentés dans un tableau selon le modèle du tableau 9 " Modèle de présentation des résultats de l'évaluation du rendement de la chaudière ".<br>Annexe 2 : L'attestation d'entretien, prévue à l'article R. 224-41-8 du code de l'environnement, précise le résultat de l'évaluation du rendement et la valeur de référence correspondante. | [Arrêté du 15/09/2009, annexe 5, point 2 et tableau 9](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) ; [annexe 2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000021225802) ; [C. env. R224-41-6 2°](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042167644) | Texte officiel (LEGI 2026-10-21) |
| En-tête de la colonne de référence du tableau 9 et mention qui accompagne la valeur de référence | Obligatoire |  | RENDEMENT DE RÉFÉRENCE<br>(Le rendement de référence correspond au rendement de la meilleure technologie équivalente de chaudière récente existant en 2009 sur le marché)<br>[...] accompagné de la mention : "sauf impossibilité liée aux caractéristiques techniques de l'installation". | [Arrêté du 15/09/2009, annexe 5, tableau 9](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) | Texte officiel (LEGI 2026-10-21) |
| Émissions polluantes évaluées et valeurs de référence (tableau 8), présentées selon le tableau 10 (gaz : NOx tableau 4 ; fioul : NOx tableau 5 ; solide : poussières tableau 6 et COV tableau 7) | Obligatoire | Valeurs de référence du tableau 8 selon le combustible : voir les règles. Gabarit du tableau 10 reproduit dans « Exemple ou modèle officiel ». Combustible ou combinaison ancienneté/type absent des tableaux 6, 7 ou 8 (charbon, lignite, granulés jusqu'en 1995, bois déchiqueté avant 2005) : aucune valeur inventée, imprimer « non évaluable avec les tableaux de l'arrêté » et la cause (voir les règles ; non vérifié sur texte officiel, point ouvert). | -évaluation des émissions polluantes de la chaudière.<br>Les résultats de l'évaluation de la concentration des émissions polluantes de la chaudière doivent être présentés dans un tableau selon le modèle du tableau 10 "Modèle de présentation des résultats de l'évaluation des émissions de polluants atmosphériques de la chaudière".<br>Tableau 10 : Valeur (s) de référence du tableau 8 " Tableau relatif aux valeurs de référence " de l'annexe 3 du présent arrêté, accompagnée (s) de la mention : " sauf impossibilité liée aux caractéristiques techniques de l'installation "<br>Annexe 3 : L'attestation d'entretien, prévue à l'article R. 224-41-8 du code de l'environnement, précise le résultat de l'évaluation des émissions et les valeurs de référence correspondantes. | [Arrêté du 15/09/2009, annexe 5, point 2 et tableau 10](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) ; [annexe 3](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042204188) | Texte officiel (LEGI 2026-10-21) |
| En-tête de la colonne de référence du tableau 10 | Obligatoire | Espaces internes conservés tels que dans la base (« valeur (s) »). | La (ou les) valeur (s) de référence correspond (ent) au (x) niveau (x) équivalent (s) d'émissions atteint (s) par l'utilisation des meilleures technologies de chaudières récentes existant en 2009 sur le marché. | [Arrêté du 15/09/2009, annexe 5, tableau 10](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) | Texte officiel (LEGI 2026-10-21) |
| Conseils présentés selon le tableau 11, en trois rubriques | Obligatoire |  | -les conseils mentionnés à l'annexe 4 du présent arrêté.<br>Ces conseils doivent être présentés selon le modèle du tableau 11 " Modèle de présentation des conseils ".<br>Tableau 11 : Conseils et recommandations portant sur le bon usage de l'installation de chauffage en place :<br>Conseils et recommandations portant sur les améliorations possibles de l'ensemble de l'installation de chauffage :<br>Conseils et recommandations portant sur l'intérêt éventuel du remplacement du brûleur, de la chaudière, ou de l'installation de chauffage : | [Arrêté du 15/09/2009, annexe 5, point 2 et tableau 11](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) ; [annexe 4](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602862) ; [C. env. R224-41-6 3°](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042167644) | Texte officiel (LEGI 2026-10-21) |
| Avertissement sur la valeur indicative des conseils (tableau 11) | Obligatoire | Reproduire la version du tableau 11 (« est constatée »). L'annexe 4 dit « serait constatée ». | Les conseils et recommandations de la présente attestation sont donnés à titre indicatif et ont une valeur informative. Aucun investissement proposé par la personne ayant effectué l'entretien ne revêt un caractère obligatoire. Il s'agit de conseils et non de prescriptions ou d'injonctions de faire, sauf pour le cas où une teneur anormalement élevée en monoxyde de carbone est constatée. | [Arrêté du 15/09/2009, annexe 5, tableau 11](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) | Texte officiel (LEGI 2026-10-21) |
| Tableau 13 « CLASSE ÉNERGÉTIQUE DES PRINCIPALES SOLUTIONS DE REMPLACEMENT » | Obligatoire | L'annexe 5 le pose sans condition. La limite de l'art. 1er vise la classification de la chaudière elle-même (tableau 12). Afficher le tableau 13 sur toutes les attestations. Contenu reproduit dans « Exemple ou modèle officiel ». | -la classe énergétique des solutions de remplacement.<br>Le tableau 13 figure dans l'attestation d'entretien. | [Arrêté du 15/09/2009, annexe 5, point 2 et tableau 13](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) | Texte officiel (LEGI 2026-10-21) |
| Titre « Attestation d'entretien », distinct de la facture et du bon d'intervention | Obligatoire | Le titre exact n'est pas imposé. Ce qui est imposé : ne pas pouvoir confondre l'attestation avec un autre document. | Ce document ne doit pas pouvoir être confondu avec un autre document. | [Arrêté du 15/09/2009, annexe 5, point 1](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) | Texte officiel (LEGI 2026-10-21) |
| Numéro de série, date de mise en service, puissance de la chaudière | Conditionnel | « si possible » : à renseigner quand l'information est disponible. Prévoir dans l'app un champ « non disponible ». | et, si possible, numéro de série, date de mise en service, puissance | [Arrêté du 15/09/2009, annexe 5, point 2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) | Texte officiel (LEGI 2026-10-21) |
| Identification du brûleur à air soufflé : date, marque, modèle | Conditionnel | Si la chaudière a un brûleur à air soufflé | -si applicable, identification du brûleur à air soufflé : date, marque, modèle ; | [Arrêté du 15/09/2009, annexe 5, point 2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) | Texte officiel (LEGI 2026-10-21) |
| Date de la dernière prestation d'entretien | Conditionnel | Si disponible | -date de la dernière prestation d'entretien, si disponible ; | [Arrêté du 15/09/2009, annexe 5, point 2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) | Texte officiel (LEGI 2026-10-21) |
| Date du dernier ramonage | Conditionnel | Si disponible et si applicable (conduit soumis au ramonage) | -date du dernier ramonage, si disponible et si applicable ; | [Arrêté du 15/09/2009, annexe 5, point 2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) | Texte officiel (LEGI 2026-10-21) |
| Points contrôlés, chaudière gaz : opérations du § 3.1 de la norme NF X50-010 | Conditionnel | Combustible gazeux. Contenu de la norme non consulté (point ouvert). | L'entretien doit comporter a minima les opérations telles qu'elles sont décrites au 3.1 de la norme NF X50-010 relative au contrat d'abonnement pour l'entretien des chaudières à usage domestique utilisant les combustibles gazeux. | [Arrêté du 15/09/2009, annexe 1, points 1.1 et 1.2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602865) | Texte officiel (LEGI 2026-10-21) |
| Points contrôlés, chaudière fioul : opérations du § 3.1 de la norme NF X50-011 | Conditionnel | Combustible liquide. Contenu de la norme non consulté (point ouvert). | L'entretien doit comporter a minima les opérations telles qu'elles sont décrites au 3.1 de la norme NF X50-011 relative au contrat d'abonnement pour l'entretien des chaudières à usage domestique équipées de brûleurs à pulvérisation utilisant le fioul domestique. | [Arrêté du 15/09/2009, annexe 1, points 2.1 et 2.2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602865) | Texte officiel (LEGI 2026-10-21) |
| Points contrôlés, combustible solide : nettoyage des surfaces d'échange ; vérification complète de l'appareil ; régulation si existante ; raccordement et étanchéité du conduit ; organes de sécurité ; joints ; ventilateur si existant ; alimentation automatique (chaudières automatiques) ; décendrage approfondi ; mesure du CO ambiant ; vérification CO < 50 ppm ; température des fumées ; O2 et CO2 (chaudières automatiques) | Conditionnel | Combustible solide. Items « si existant » ou « chaudières automatiques uniquement » selon le cas. La vérification « CO < 50 ppm » est un point de checklist. Elle ne remplace pas la phrase type de l'annexe 5, qui bascule dès 10 ppm (voir les règles). | 3. Pour les chaudières utilisant un combustible solide (charbon, lignite, biomasse...) :<br>L'entretien doit comporter a minima les opérations suivantes :<br>― nettoyage des surfaces d'échange ;<br>― vérification complète de l'appareil ;<br>― contrôle de la régulation, si existante ;<br>― contrôle du raccordement et de l'étanchéité du conduit d'évacuation des produits de combustion ;<br>― vérification des organes de sécurité ;<br>― vérification de l'état des joints ;<br>― nettoyage du ventilateur, si existant ;<br>― vérification du système d'alimentation automatique (pour les chaudières automatiques uniquement) ;<br>― décendrage approfondi ;<br>― mesure, une fois les opérations de réglage et d'entretien de l'appareil réalisées, de la teneur en monoxyde de carbone (CO) dans l'ambiance et à proximité de l'appareil en fonctionnement. La mesure du taux de monoxyde de carbone est réalisée conformément au 5 de l'annexe I Guide méthodologique pour la mesure du taux de monoxyde de carbone ;<br>― vérification que la teneur en monoxyde de carbone mesurée est inférieure à 50 ppm ;<br>― mesure de la température des fumées ;<br>― mesure de la teneur en O2 et en CO2, pour les chaudières automatiques uniquement. | [Arrêté du 15/09/2009, annexe 1, point 3](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602865) | Texte officiel (LEGI 2026-10-21) |
| Points contrôlés, chaudière multi-combustibles : opérations de chacun des combustibles | Conditionnel | Chaudière qui utilise plusieurs combustibles | L'entretien comprend les opérations correspondant à chacun des combustibles, dans la mesure où ces opérations sont techniquement réalisables. | [Arrêté du 15/09/2009, annexe 1, point 4](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602865) | Texte officiel (LEGI 2026-10-21) |
| Points contrôlés, circuit hydraulique (boucle d'eau) : embouement ; purge ; pression ; circulateur ; vases d'expansion | Conditionnel | Distribution par boucle d'eau | 6. Pour les systèmes de distribution par boucle d'eau :<br>Le contrôle du circuit hydraulique doit être réalisé et comporte a minima les opérations suivantes :<br>― contrôle de l'embouement ;<br>― purge des bulles d'air du circuit lorsque le purgeur est fonctionnel et accessible ;<br>― contrôle de la pression ;<br>― vérification du fonctionnement du circulateur ;<br>― contrôle de la pression de gonflage des vases d'expansion avec regonflage si nécessaire. | [Arrêté du 15/09/2009, annexe 1, point 6](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602865) ; [C. env. R224-41-6 1°](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042167644) | Texte officiel (LEGI 2026-10-21) |
| Point contrôlé : présence et état d'isolation des réseaux de distribution de chaleur hors du volume chauffé | Conditionnel | Habitat collectif ou tertiaire, parties accessibles, et contrôle absent d'un précédent rapport d'entretien | -dans les parties accessibles d'un bâtiment ou d'une partie de bâtiment d'habitation collectif ou d'un bâtiment ou d'une partie de bâtiment dans lequel sont exercées des activités tertiaires marchandes ou non marchandes, y compris celui appartenant à une personne physique ou morale du secteur primaire ou secondaire, et si le contrôle n'a pas été indiqué dans un précédent rapport d'entretien de la chaudière, contrôle de la présence et de l'état d'isolation des réseaux de distribution de chaleur servant au chauffage ou à l'eau chaude sanitaire, y compris ceux raccordés à un réseau de chaleur, et situés hors du volume chauffé. | [Arrêté du 15/09/2009, annexe 1, point 6, dernier tiret](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602865) | Texte officiel (LEGI 2026-10-21) |
| Point contrôlé : présence ou non d'une régulation automatique de la température de chauffage, et son bon fonctionnement | Conditionnel | Dans les parties accessibles du bâtiment, quel que soit le type de bâtiment. Prévoir le cas « partie non accessible ». « Présence » seulement si l'équipement remplit les trois fonctions de la définition : régulation par pièce ou par zone ; allures confort, réduit, hors gel et arrêt avec programmation au pas horaire au moins ; régulateur de classe IV à VIII pour le chauffage central à eau, sauf incompatibilité technique. Les sous-vérifications se font « le cas échéant ». | 7. Dans les parties accessibles du bâtiment, l'entretien doit comporter la vérification de la présence ou non d'un système de régulation automatique de la température de chauffage, c'est-à-dire l'équipement ou la combinaison des équipements agissant sur le système de chauffage et permettant :<br>-la régulation automatique par pièce ou, si cela est justifié, par zone de chauffage de la température intérieure de consigne ;<br>-la commande manuelle et la programmation de la température intérieure de consigne selon a minima les allures suivantes : confort, réduit, avec une commutation automatique entre ces deux allures et hors gel (pour les systèmes de chauffage uniquement) et arrêt, avec une commutation automatique ou manuelle entre l'ensemble des allures. La programmation se fait a minima à un pas de temps horaire ;<br>-la régulation de la production de chaleur afin de répondre aux points précédents. Les systèmes de chauffage central à eau, sauf incompatibilité technique entre ce système de chauffage et le régulateur, sont équipés pour ce faire d'un régulateur relevant de l'une des classes IV, V, VI, VII ou VIII telles que définies au paragraphe 6.1 de la communication de la Commission 2014/ C 207/02 dans le cadre du règlement (UE) n° 813/2013.<br>L'entretien doit comporter la vérification du bon fonctionnement du système de régulation :<br>-vérification de la température de départ d'eau via un équipement d'affichage ou de mesure présent sur l'installation, le cas échéant ;<br>-vérification du fonctionnement des sondes de température, le cas échéant ;<br>-vérification du positionnement et du fonctionnement des robinets thermostatiques, le cas échéant ;<br>-vérification de la mise en place d'une programmation horaire cohérente selon les modes disponibles et en adéquation avec les usages du bâtiment, le cas échéant ;<br>-vérification de la cohérence de la température de départ d'eau selon les modes disponibles, le cas échéant. | [Arrêté du 15/09/2009, annexe 1, point 7](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602865) ; [C. env. R224-41-6 1°](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042167644) | Texte officiel (LEGI 2026-10-21) |
| Point contrôlé : présence ou non d'un système d'automatisation et de contrôle des bâtiments (BACS) | Conditionnel | Bâtiment tertiaire équipé d'une chaudière de puissance nominale utile supérieure à 70 kW. Citation reproduite telle quelle. Sa dernière phrase (290 kW au 1er janvier 2025) n'a pas été comparée à CCH R175-2 en vigueur ni au décret 2023-259 (hors sources) : ne pas en tirer de conseil automatique. | 8. Pour les bâtiments dans lesquels sont exercées des activités tertiaires marchandes ou non marchandes, y compris ceux appartenant à des personnes morales du secteur primaire ou secondaire, équipés d'une chaudière dont la puissance nominale utile est supérieure à 70 kW, l'entretien doit comporter la vérification de la présence ou non d'un système d'automatisation et de contrôle des bâtiments vérifiant les caractéristiques indiquées à l'article R. 175-3 du code de la construction et de l'habitation. La présence d'un tel système est obligatoire à partir du 1er janvier 2025 pour les systèmes de plus de 290 kW, conformément à l'article R. 175-2 du code de la construction et de l'habitation. | [Arrêté du 15/09/2009, annexe 1, point 8](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602865) ; [art. 1er](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602874) | Texte officiel (LEGI 2026-10-21) |
| Phrase type CO, cas a) : CO inférieur à 10 ppm | Conditionnel | CO < 10 ppm, quel que soit le combustible. Imprimer la phrase entre guillemets, sans les espaces internes des guillemets droits de la base. | a) si la teneur en CO est inférieure à 10 ppm : " La situation est normale " ; | [Arrêté du 15/09/2009, annexe 5, point 2 a)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) | Texte officiel (LEGI 2026-10-21) |
| Phrase type CO, cas b) : CO entre 10 et 50 ppm | Conditionnel | 10 ppm ≤ CO < 50 ppm, quel que soit le combustible, y compris une chaudière bois dont la checklist « < 50 ppm » de l'annexe 1 point 3 est validée. | b) si la teneur en CO mesurée est comprise entre 10 ppm et 50 ppm : " Il y a anomalie de fonctionnement nécessitant impérativement des investigations complémentaires concernant le tirage du conduit de fumée et la ventilation du local " ; | [Arrêté du 15/09/2009, annexe 5, point 2 b)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) | Texte officiel (LEGI 2026-10-21) |
| Phrase type CO, cas c) : CO supérieur ou égal à 50 ppm | Conditionnel | CO ≥ 50 ppm. Reproduire la phrase de l'annexe 5 avec « imminent ». L'art. 3 dit « danger grave et immédiat » dans l'obligation d'information : rédaction réellement différente, sans incidence sur la phrase à reporter. | c) si la teneur en CO mesurée est supérieure ou égale à 50 ppm : " Il y a un danger grave et imminent nécessitant la mise à l'arrêt de la chaudière et la recherche du dysfonctionnement avant remise en service". | [Arrêté du 15/09/2009, annexe 5, point 2 c)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) | Texte officiel (LEGI 2026-10-21) |
| Thèmes des conseils : chaudière (classe énergétique) ; brûleur le cas échéant ; ECS le cas échéant ; régulation ; BACS (tertiaire > 70 kW) ; réseau de distribution ; émetteurs ; apports solaires et internes. Champs des recommandations : adaptation à l'usage ; réduction des besoins ; fonctionnement incorrect ; remplacement. | Conditionnel | Conseils « le cas échéant ». Thème BACS réservé au tertiaire avec chaudière > 70 kW. Un conseil BACS automatique ne doit pas être généré avant vérification de CCH R175-2 en vigueur (hors sources). | La fourniture de conseils porte sur les éléments suivants :<br>-la chaudière notamment vis-à-vis de sa classe énergétique ;<br>-le brûleur à air soufflé, le cas échéant ;<br>-la production d'eau chaude sanitaire, le cas échéant ;<br>-les systèmes de régulation et de contrôle de température et l'intérêt d'installer un système de régulation automatique de la température tel que mentionné au septième paragraphe de l'annexe 1 ;<br>-pour les bâtiments dans lesquels sont exercées des activités tertiaires marchandes ou non marchandes, y compris ceux appartenant à des personnes morales du secteur primaire ou secondaire, équipés d'une chaudière dont la puissance nominale utile est supérieure à 70 kW, le système d'automatisation et de contrôle des bâtiments, le cas échéant, et l'intérêt d'en installer un, en particulier pour les systèmes de plus de 290 kW, en cohérence avec l'article R. 175-2 du code de la construction et de l'habitation l'imposant à partir du 1er janvier 2025 ;<br>-le réseau de distribution : l'intérêt de procéder à un désembouage ainsi qu'à un rééquilibrage du réseau et l'intérêt de réaliser une isolation supérieure ou égale à 4 selon la norme NF EN 12 828 + A1 : 2014 des réseaux de distribution de chaleur servant au chauffage ou à l'eau chaude sanitaire, y compris ceux raccordés à un réseau de chaleur, et situés hors du volume chauffé ;<br>-les émetteurs de chaleur, notamment l'adéquation de leur température d'utilisation optimale avec le générateur ;<br>-les améliorations possibles permettant d'optimiser les radiations solaires et les apports de chaleur internes.<br>Les recommandations pour l'amélioration couvrent les champs suivants :<br>-adaptation à l'utilisation réelle du bâtiment ;<br>-réduction des besoins de refroidissement et de chauffage ;<br>-fonctionnement incorrect du système, des sous-systèmes ou des composants ;<br>-remplacement du système, des sous-systèmes et des composants. | [Arrêté du 15/09/2009, annexe 4](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602862) | Texte officiel (LEGI 2026-10-21) |
| Conseils liés au rendement et aux émissions : entretien de la chaudière, utilisation du combustible, renouvellement éventuel du brûleur ou de la chaudière | Conditionnel | « le cas échéant » : selon le résultat de l'évaluation du rendement (annexe 2) et des émissions (annexe 3). À présenter dans le tableau 11, en général sous les rubriques « bon usage » et « intérêt éventuel du remplacement ». | Annexe 2 : Dans le cadre de l'entretien annuel, la personne ayant effectué l'entretien doit effectuer une évaluation du rendement de la chaudière selon le point 1, comparée à une valeur de référence donnée au point 2, et, le cas échéant, fournir des conseils sur l'entretien de la chaudière, l'utilisation du combustible et le renouvellement éventuel du brûleur ou de la chaudière pour améliorer le rendement de la chaudière.<br>Annexe 3 : Dans le cadre de l'entretien annuel, la personne ayant effectué l'entretien doit effectuer une évaluation des émissions polluantes de la chaudière selon le point 1, comparée aux valeurs de référence données au point 2, et, le cas échéant, fournir des conseils sur l'entretien de la chaudière, l'utilisation du combustible et le renouvellement éventuel du brûleur ou de la chaudière pour limiter les émissions polluantes. | [Arrêté du 15/09/2009, annexe 2, alinéa 1](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000021225802) ; [annexe 3, alinéa 1](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042204188) ; [annexe 5, tableau 11](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) | Texte officiel (LEGI 2026-10-21) |
| Classe énergétique de la chaudière | Obligatoire | Élément minimal de l'annexe 5 point 2, sans condition : le champ figure sur toutes les attestations. L'art. 1er limite seulement l'obligation de classer soi-même la chaudière avec le tableau 12 (liquide ou gazeux, moins de 70 kW, non étiquetée 811/2013). Valeur à imprimer : classe calculée avec le tableau 12 dans le cas de l'art. 1er ; classe de l'étiquette 811/2013 pour une chaudière étiquetée ; sinon « non déterminable ». Les deux derniers cas sont une lecture par combinaison des textes (point ouvert). Valeurs du tableau 12 reproduites dans « Exemple ou modèle officiel ». | -la classe énergétique de la chaudière.<br>La classe énergétique de la chaudière est déterminée au moyen du tableau 12.<br>Art. 1er : Lorsque la chaudière fonctionne avec un combustible liquide ou gazeux et que sa puissance est inférieure à 70 kW, la personne effectuant l'entretien procède à la classification énergétique de celle-ci. Cette classification énergétique est déterminée à l'aide du tableau 12 de l'annexe 5 du présent arrêté. Les chaudières déjà étiquetées en application du règlement européen UE 811/2013 [...] ne sont pas concernées par cette disposition. | [Arrêté du 15/09/2009, annexe 5, point 2 et tableau 12](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) ; [art. 1er](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602874) | Texte officiel (LEGI 2026-10-21) |
| Information de l'usager sur les investigations complémentaires (10 à 50 ppm) ou injonction de maintenir la chaudière à l'arrêt (≥ 50 ppm) | Conditionnel | CO ≥ 10 ppm. C'est une obligation d'information. En garder la trace est recommandé. Les investigations peuvent être faites pendant la visite ou en prestation complémentaire. | Si à l'occasion de la mesure du taux de monoxyde de carbone (CO) dans l'air ambiant il est constaté :<br>― une teneur en CO mesurée comprise entre 10 ppm et 50 ppm, la situation est estimée anormale et la personne chargée d'effectuer l'entretien doit informer l'usager que des investigations complémentaires concernant le tirage du conduit de fumée et la ventilation du local sont nécessaires. Ces investigations peuvent être réalisées au cours de la visite ou faire l'objet de prestations complémentaires ;<br>― une teneur en CO mesurée supérieure ou égale à 50 ppm, la situation met en évidence un danger grave et immédiat et il y a injonction faite à l'usager par la personne chargée d'effectuer l'entretien de maintenir sa chaudière à l'arrêt jusqu'à la remise en service de l'installation dans les conditions normales de fonctionnement. | [Arrêté du 15/09/2009, art. 3](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042204204) | Texte officiel (LEGI 2026-10-21) |
| Évaluation du dimensionnement de la chaudière par rapport aux besoins de chauffage et d'eau chaude | Recommandé | L'évaluation est obligatoire. Elle est absente de la liste de l'annexe 5 point 2 : l'afficher est recommandé comme preuve. Écart entre les textes : l'art. 1er l'impose à chaque entretien et inclut l'eau chaude ; R224-41-6 2° prévoit une exception si systèmes et besoins n'ont pas changé et ne vise que le chauffage. Par prudence, appliquer l'art. 1er (évaluation à chaque entretien, chauffage et eau chaude). | Art. 1er : -l'évaluation du bon dimensionnement de la chaudière par rapport aux besoins en chauffage et eau chaude du bâtiment ou de la partie de bâtiment ;<br>R224-41-6 : 2° L'évaluation du rendement de la chaudière et, sauf si les systèmes de chauffage et les besoins de chauffage n'ont pas changé depuis le dernier entretien, l'évaluation du dimensionnement du générateur de chaleur par rapport aux besoins de chauffage du bâtiment ou de la partie de bâtiment ; | [Arrêté du 15/09/2009, art. 1er](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602874) ; [C. env. R224-41-6 2°](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042167644) | Texte officiel (LEGI 2026-10-21) |
| Qualification professionnelle de l'intervenant | Usage, non sourcé | Aucun texte des sources n'impose de la faire figurer : l'annexe 5 point 2 ne la liste pas. C'est une condition d'exercice (R224-41-7 ; C. artisanat L121-1 3° et R121-1). |  | [C. env. R224-41-7](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000020726531) ; [C. artisanat L121-1](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047362238) | Non vérifié sur texte officiel |
| Numéro unique d'identification de l'entreprise | Conditionnel | Entreprise immatriculée. Lecture retenue : l'attestation est un document signé, remis à un tiers dans le cadre de l'activité, donc une « correspondance » ou un « récépissé » au sens du texte (point ouvert). Le numéro est en pratique le SIREN, mais D123-235 est hors sources. | Toute personne immatriculée indique sur ses factures, notes de commande, tarifs et documents publicitaires ainsi que sur toutes correspondances et tous récépissés concernant son activité et signés par elle ou en son nom :<br>1° Le numéro unique d'identification de l'entreprise délivré conformément à l'article D. 123-235 ; | [C. com. R123-237 1°](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000045710304) | Texte officiel (LEGI 2026-10-21) |
| Mention RCS suivie de la ville du greffe | Conditionnel | Entreprise immatriculée au RCS. Pour une entreprise immatriculée ailleurs qu'au RCS : point ouvert. Même lecture sur le champ du texte. | 2° La mention RCS suivie du nom de la ville où se trouve le greffe où elle est immatriculée ; | [C. com. R123-237 2°](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000045710304) | Texte officiel (LEGI 2026-10-21) |
| Lieu du siège social | Conditionnel | Entreprise immatriculée. Même lecture sur le champ du texte. | 3° Le lieu de son siège social ; | [C. com. R123-237 3°](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000045710304) | Texte officiel (LEGI 2026-10-21) |
| État de liquidation ; qualité de locataire-gérant ou de gérant-mandataire | Conditionnel | Le cas échéant. Prévoir ces deux champs dans le profil de l'entreprise. | 4° Le cas échéant, qu'elle est en état de liquidation ;<br>6° Le cas échéant, la qualité de locataire-gérant ou de gérant-mandataire ; | [C. com. R123-237 4° et 6°](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000045710304) | Texte officiel (LEGI 2026-10-21) |
| Société commerciale dont le siège est à l'étranger : dénomination, forme juridique et numéro d'immatriculation dans l'État du siège, en plus du siège social et de l'état de liquidation | Conditionnel | Société commerciale dont le siège est à l'étranger. Numéro d'immatriculation étranger « s'il en existe un ». Prévoir dans le profil de l'entreprise : siège à l'étranger (oui/non), dénomination, forme juridique, numéro d'immatriculation étranger. Même lecture sur le champ du texte. | 5° Si elle est une société commerciale dont le siège est à l'étranger, outre les renseignements mentionnés aux 3° et 4°, sa dénomination, sa forme juridique et le numéro d'immatriculation dans l'Etat où elle a son siège, s'il en existe un ; | [C. com. R123-237 5°](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000045710304) | Texte officiel (LEGI 2026-10-21) |
| Bénéficiaire d'un contrat d'appui au projet d'entreprise : dénomination sociale, siège social et numéro unique d'identification de la personne morale responsable de l'appui | Conditionnel | Entreprise bénéficiaire d'un contrat d'appui au projet d'entreprise. Prévoir dans le profil de l'entreprise : contrat d'appui (oui/non), dénomination sociale, siège social et numéro unique d'identification de la structure d'appui. Même lecture sur le champ du texte. | 7° Si elle est bénéficiaire d'un contrat d'appui au projet d'entreprise pour la création ou la reprise d'une activité économique au sens du chapitre VII du titre II du livre Ier du code de commerce, la dénomination sociale de la personne morale responsable de l'appui, le lieu de son siège social, ainsi que son numéro unique d'identification ; | [C. com. R123-237 7°](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000045710304) | Texte officiel (LEGI 2026-10-21) |
| Dénomination de l'entrepreneur individuel, avec « entrepreneur individuel » ou « EI » | Conditionnel | Entrepreneur individuel. | R123-237 : 9° Si elle est un entrepreneur individuel relevant du statut défini à la section 3 du chapitre VI du titre II du livre V, la dénomination utilisée pour l'exercice de l'activité professionnelle incorporant son nom ou nom d'usage précédé ou suivi immédiatement des mots : “ entrepreneur individuel ” ou des initiales : “ EI ”.<br>R526-27 : Pour l'exercice de l'activité professionnelle mentionnée au premier alinéa de l'article L. 526-22, et sans préjudice des articles D. 123-235 et D. 123-236, l'entrepreneur individuel utilise une dénomination incorporant son nom ou nom d'usage précédé ou suivi immédiatement des mots : “ entrepreneur individuel ” ou des initiales : “ EI ”.<br>La dénomination figure sur les documents et correspondances à usage professionnel de l'intéressé. | [C. com. R123-237 9°](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000045710304) ; [R526-27](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000045697814) | Texte officiel (LEGI 2026-10-21) |
| Dénomination avec « EIRL » et objet de l'activité | Conditionnel | Entrepreneur ayant constitué un patrimoine affecté (EIRL). | 8° Si elle a constitué un patrimoine affecté en application de l'article L. 526-6, l'objet de l'activité professionnelle à laquelle le patrimoine est affecté et la dénomination utilisée pour l'exercice de l'activité professionnelle incorporant son nom ou nom d'usage précédé ou suivi immédiatement des mots : " entrepreneur individuel à responsabilité limitée " ou des initiales : " EIRL " ; | [C. com. R123-237 8°](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000045710304) | Texte officiel (LEGI 2026-10-21) |
| Dénomination sociale, forme sociale et, pour une SARL ou une société par actions, montant du capital social | Conditionnel | Société. Le texte n'exige le capital que pour la SARL (3°) et les sociétés par actions (4° b), pas pour la SNC ni la SCS. | Les actes et documents émanant de la société et destinés aux tiers, notamment les lettres, factures, annonces et publications diverses, indiquent la dénomination sociale, précédée ou suivie immédiatement et lisiblement :<br>[...]<br>3° Pour les sociétés à responsabilité limitée, des mots " société à responsabilité limitée " ou des initiales " SARL " et de l'énonciation du montant du capital social ;<br>4° Pour les sociétés par action :<br>a) Selon le cas, des mots :<br>[...]<br>- " société par actions simplifiées " ou des initiales " SAS " ;<br>[...]<br>b) De l'énonciation du montant du capital social qui peut être arrondi à la valeur entière inférieure. | [C. com. R123-238](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000006259054) | Texte officiel (LEGI 2026-10-21) |
| SIRET, n° d'attestation, date d'établissement, signature du client | Usage, non sourcé | Non listés à l'annexe 5 point 2 ni dans les articles du code de commerce des sources. La date d'établissement sert à prouver le respect du délai de 15 jours (R224-41-8). |  | Usage / traçabilité Passalio | Non vérifié sur texte officiel |

## Règles de remise, délai, conservation, signature

| Règle | Citation | Source |
| --- | --- | --- |
| Délai : l'attestation est établie dans les 15 jours qui suivent la visite. Par prudence, compter en jours calendaires. CSP R1331-75 prévoit « quinze jours ouvrés » pour les attestations d'entretien et de ramonage de la sous-section : son application aux chaudières est un point ouvert, et les jours calendaires respectent les deux délais. | La personne ayant effectué l'entretien établit une attestation d'entretien, dans un délai de quinze jours suivant sa visite. | [C. env. R224-41-8 al. 1](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000020726526) |
| Destinataire et conservation : l'attestation est remise au commanditaire, qui la conserve au moins 2 ans. | L'attestation est remise au commanditaire de l'entretien mentionné à l'article R. 224-41-5, qui doit la conserver et la tenir à la disposition des agents mentionnés à l'article L. 226-2 du présent code et à l'article L. 1312-1 du code de la santé publique pendant une durée minimale de deux ans. | [C. env. R224-41-8 al. 2](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000020726526) |
| Carnet d'information du logement : pour une chaudière individuelle, l'attestation d'entretien fait partie des documents qui attestent les opérations d'entretien au sens de CCH R126-34 II. Confiance : Texte officiel (LEGI 2026-10-21) pour l'arrêté. Le contenu de CCH R126-34 II est hors sources (point ouvert) : ne rien en déduire de plus sur la durée de conservation. | Les documents qui attestent la réalisation des opérations d'entretien mentionnés au II de l'article R. 126-34 du code de la construction et de l'habitation incluent :<br>-pour l'entretien de la chaudière individuelle mentionné au premier alinéa de l'article R. 224-41-5 du code de l'environnement, l'attestation d'entretien mentionnée à l'article R. 224-41-8 dudit code ; | [Arrêté du 27/12/2022, art. 8](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000047876317) |
| Commanditaire : l'occupant pour une chaudière individuelle, sauf stipulation contraire du bail ; le propriétaire ou le syndicat des copropriétaires pour une chaudière collective. Usage dans l'app : choisir le destinataire de la relance et de l'attestation (occupant par défaut pour une chaudière individuelle). Pour une chaudière collective, prévoir aussi un commanditaire « exploitant (convention) », prévu par CSP R1331-73 et absent de R224-41-5, en attendant que l'articulation avec le CSP soit tranchée (point ouvert). | Lorsque le logement, le local, le bâtiment ou partie de bâtiment est équipé d'une chaudière individuelle, l'entretien est effectué à l'initiative de l'occupant, sauf, le cas échéant, stipulation contraire du bail.<br>L'entretien des chaudières collectives est effectué à l'initiative du propriétaire ou du syndicat des copropriétaires de l'immeuble. | [C. env. R224-41-5](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000020726536) |
| [information, hors contenu de l'attestation] Réparations locatives : le décret 87-712 définit les réparations locatives. Son annexe ne mentionne ni la chaudière ni son entretien annuel. Ne pas l'afficher sur l'attestation. Aucun lien avec l'art. 7 d) de la loi 89-462 n'est établi par les sources : l'art. 1 bis du décret ne vise que son application en Polynésie française, et la loi est hors sources (point ouvert). | Art. 1er : Sont des réparations locatives les travaux d'entretien courant, et de menues réparations, y compris les remplacements d'éléments assimilables auxdites réparations, consécutifs à l'usage normal des locaux et équipements à usage privatif.<br>Annexe, IV d) : Chauffage, production d'eau chaude et robinetterie : [...] Rinçage et nettoyage des corps de chauffe et tuyauteries ;<br>Annexe, VI d) : Ramonage des conduits d'évacuation des fumées et des gaz et conduits de ventilation. | [Décret n° 87-712, art. 1er et annexe](https://www.legifrance.gouv.fr/loda/id/JORFTEXT000000522461) |
| Contenu de l'entretien : vérification de la chaudière et des installations de distribution et de régulation, évaluation du rendement et du dimensionnement, évaluation des émissions, conseils, et vérification BACS dans le tertiaire de plus de 70 kW. | R224-41-6 : 1° La vérification de la chaudière et des installations destinées à la distribution et à la régulation de l'énergie thermique ainsi que, le cas échéant, leur nettoyage et leur réglage ;<br>Art. 1er : -l'évaluation des émissions de polluants atmosphériques de la chaudière dans les conditions précisées en annexe 3 ; | [C. env. R224-41-6](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042167644) ; [arrêté du 15/09/2009, art. 1er](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602874) |
| Base de l'attestation : l'arrêté renvoie à l'annexe 5 pour son contenu. | L'attestation d'entretien mentionnée a l'article R. 224-41-8 du code de l'environnement est établie dans les conditions précisées en annexe 5. | [Arrêté du 15/09/2009, art. 2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042204206) |
| Périodicité : un entretien par année civile. Échéance : le 31 décembre de chaque année civile. Après installation ou remplacement : premier entretien au plus tard le 31 décembre de l'année civile suivante. Relances : planifier avant la fin de l'année civile ; une relance à 12 mois de la dernière visite reste un choix produit, pas une obligation. | L'entretien doit être effectué chaque année civile, par une personne remplissant les conditions de qualification professionnelle prévues au II de l'article 16 de la loi n° 96-603 du 5 juillet 1996 relative au développement et à la promotion du commerce et de l'artisanat.<br>En cas de remplacement d'une chaudière ou d'installation d'une nouvelle chaudière, le premier entretien doit être effectué au plus tard au cours de l'année civile suivant le remplacement ou l'installation. | [C. env. R224-41-7](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000020726531) |
| Qualification : R224-41-7 renvoie à l'art. 16 II de la loi 96-603, abrogée le 2023-07-01. Ce renvoi est caduc. La règle en vigueur est le code de l'artisanat. L'activité ne peut être exercée que par une personne qualifiée professionnellement ou sous le contrôle effectif et permanent de celle-ci (L121-1 3°). Une personne qualifiée pour une partie d'activité peut exercer cette partie ou en assurer le contrôle effectif et permanent (L121-2). R121-1 vise un CAP, un BEP ou un diplôme ou titre de niveau égal ou supérieur dans le métier ; les autres voies de qualification éventuelles (articles R121-x hors sources) ne sont pas vérifiées. L'exercice sans qualification est puni d'une amende de 7 500 euros (L151-2 al. 1), sauf pour la personne physique qui justifie remplir les conditions dans un délai de quatre mois (L151-2 al. 2). |  L121-1 : Quels que soient le statut juridique et les caractéristiques de l'entreprise, ne peuvent être exercées que par une personne qualifiée professionnellement ou sous le contrôle effectif et permanent de celle-ci les activités suivantes : [...] 3° La mise en place, l'entretien et la réparation des réseaux et des équipements utilisant les fluides, ainsi que des matériels et équipements destinés à l'alimentation en gaz, au chauffage des immeubles et aux installations électriques ;<br>R121-1 : Les personnes qui exercent un métier ou une partie d'activité relevant de l'une des activités mentionnées aux 1° au 8° de l'article L. 121-1 [...] doivent être titulaires d'un certificat d'aptitude professionnelle, d'un brevet d'études professionnelles ou d'un diplôme ou titre de niveau égal ou supérieur homologué ou enregistré lors de sa délivrance au répertoire national des certifications professionnelles institué par l'article L. 6113-1 du code du travail.<br>Ces diplômes ou titres doivent attester d'une qualification dans le métier ou dans la partie d'activité en cause.<br>L121-2 : Une personne qualifiée, au sens de l'article L. 121-1, pour l'exercice d'une partie d'activité mentionnée au même article peut exercer la partie d'activité qui correspond à sa qualification ou en assurer le contrôle effectif et permanent au sein de l'entreprise.<br>L151-2 : Est puni d'une amende de 7 500 euros le fait d'exercer à titre indépendant ou de faire exercer par l'un de ses collaborateurs une des activités mentionnées à l'article L. 121-1 sans disposer de la qualification professionnelle exigée par cet article, sans remplir les conditions fixées par les deux premiers alinéas de l'article L. 123-2 ou sans assurer le contrôle effectif et permanent de l'activité par une personne en disposant.<br>Toutefois, cette sanction n'est pas applicable à la personne physique qui exerce l'une des activités mentionnées à l'article L. 121-1 qui justifie qu'elle remplit, à la date de la demande ou du contrôle, les conditions fixées au précédent alinéa, dans un délai de quatre mois à compter de la demande de l'autorité compétente ou de la notification du contrôle par les agents mentionnés à l'article L. 151-5. | [C. env. R224-41-7](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000020726531) ; [C. artisanat L121-1](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047362238) ; [L121-2](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047362240) ; [R121-1](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047724794) ; [L151-2](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047362402) |
| Rédacteur et signature : l'attestation est rédigée et signée par la personne qui a fait la visite. La signature du client n'est pas exigée. | L'attestation doit être rédigée par la personne ayant effectué la visite d'entretien. [...]<br>-nom et signature de la personne ayant effectué la visite d'entretien ; | [Arrêté du 15/09/2009, annexe 5, points 1 et 2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) |
| Support : l'original peut être dématérialisé. Il réunit tous les éléments du point 2 et les conseils, et ne doit pas pouvoir être confondu avec un autre document. Ne jamais fusionner l'attestation avec le devis, la note ou la facture (arrêté du 24/01/2017, fiche « devis / facture »), ni avec un autre rapport. | Ce document doit réunir l'ensemble des éléments listés au point 2 de cette annexe et les conseils nécessaires. Ce document ne doit pas pouvoir être confondu avec un autre document. [...]<br>L'original de ce document peut être remis au commanditaire sous forme dématérialisée. | [Arrêté du 15/09/2009, annexe 5, point 1](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) |
| Signature électronique et original dématérialisé : l'écrit électronique a la même force probante que le papier si la personne dont il émane peut être dûment identifiée et s'il est établi et conservé de façon à garantir son intégrité (C. civ. 1366). Une signature électronique est un procédé fiable d'identification garantissant son lien avec l'acte (C. civ. 1367 al. 2). Conséquences pour l'app : identifier le technicien signataire (compte personnel authentifié, nom imprimé à côté de la signature) ; lier la signature au PDF signé ; figer et sceller le PDF après signature, sans aucune modification ultérieure ; conserver l'original scellé tel quel et le remettre au commanditaire sous cette forme. Une correction passe par une nouvelle attestation, jamais par la modification de l'ancienne. Confiance : Texte officiel (LEGI 2026-10-21) pour les citations. Le décret en Conseil d'État qui fixe les conditions de la présomption de fiabilité (1367) est hors sources, et l'application de 1367 à l'attestation, qui n'est peut-être pas un « acte juridique », est une lecture (point ouvert). | 1366 : L'écrit électronique a la même force probante que l'écrit sur support papier, sous réserve que puisse être dûment identifiée la personne dont il émane et qu'il soit établi et conservé dans des conditions de nature à en garantir l'intégrité.<br>1367 : Lorsqu'elle est électronique, elle consiste en l'usage d'un procédé fiable d'identification garantissant son lien avec l'acte auquel elle s'attache. La fiabilité de ce procédé est présumée, jusqu'à preuve contraire, lorsque la signature électronique est créée, l'identité du signataire assurée et l'intégrité de l'acte garantie, dans des conditions fixées par décret en Conseil d'Etat. | [C. civ. 1366](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000032042461) ; [C. civ. 1367 al. 2](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000032042456) ; [arrêté du 15/09/2009, annexe 5, points 1 et 2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) |
| Chaudière de plus de 70 kW (jusqu'à 400 kW) : elle reste soumise à cette attestation annuelle. Dans l'app, ne pas désactiver l'attestation au-delà de 70 kW. Aucune inspection périodique de ces chaudières n'est établie par les sources (R224-59-1 abrogé). Mais R224-42 à R224-43-x sont hors sources, alors que R224-45 et R224-45-3 y renvoient : ne rien générer tant que R224-42 à R224-43-x ne sont pas vérifiés. Non vérifié sur texte officiel (point ouvert). | Les chaudières alimentées par des combustibles gazeux, liquides ou solides dont la puissance nominale est supérieure ou égale à 4 kW et inférieure ou égale à 400 kW font l'objet d'un entretien annuel dans les conditions fixées par le présent paragraphe. | [C. env. R224-41-4](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000020726538) |
| Chaudières en réseau dans un même local : calculer la puissance nominale cumulée pour le seuil de 400 kW (R224-20). Garder une attestation par chaudière (annexe 5 point 1) en attendant que l'articulation soit tranchée (point ouvert). | Lorsque plusieurs chaudières sont mises en réseau dans un même local, l'ensemble est considéré comme une seule chaudière, dont la puissance nominale est égale à la somme des puissances nominales des chaudières du réseau et dont la date d'installation est celle de la chaudière la plus ancienne.<br>Annexe 5 : Dans le cas de bâtiment, partie de bâtiment ou local comprenant plusieurs chaudières, une attestation d'entretien doit être fournie pour chacune des chaudières ayant fait l'objet d'un entretien. | [C. env. R224-20](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000020726521) ; [arrêté du 15/09/2009, annexe 5, point 1](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) |
| Générateur hybride (chaudière gaz ou fioul couplée à une PAC) : établir l'attestation chaudière (R224-41-4 et suivants, arrêté du 15/09/2009) pour la partie chaudière et, séparément, l'attestation d'entretien du système thermodynamique pour la partie PAC (R224-44 à R224-44-5, arrêté du 24/07/2020 TRER2014735A). Deux PDF distincts. Lecture par combinaison des textes : aucun texte des sources ne traite expressément l'hybride. | R224-44 : Les systèmes thermodynamiques dont la puissance nominale est supérieure ou égale à 4 kW et inférieure ou égale à 70 kW font l'objet d'un entretien périodique dans les conditions fixées par le présent paragraphe.<br>R224-44-4 : Une attestation d'entretien est établie par la personne qui a réalisé l'entretien, dans un délai de quinze jours suivant sa visite. | [C. env. R224-44](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042167652) ; [R224-44-4](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042166370) ; [arrêté du 24/07/2020](https://www.legifrance.gouv.fr/loda/id/JORFTEXT000042176759) |
| Ramonage du conduit de la chaudière : autre document, relevant du CSP. | Les dispositions relatives à l'entretien des foyers et des appareils de chauffage, de cuisine et de production d'eau chaude à combustion, à l'exception des chaudières, ainsi qu'au ramonage des conduits des foyers et des appareils de chauffage, de cuisine et de production d'eau chaude à combustion, sont fixées par le chapitre Ier du titre III du livre III de la première partie du code de la santé publique (partie réglementaire) du code de la santé publique. | [C. env. R224-41-10](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047869667) |
| [usage_non_source] Choix produit Passalio : archiver au moins 2 ans. C'est une faculté prévue par l'annexe 5 point 1, pas une obligation. La durée maximale est à fixer dans la politique de conservation RGPD. | Une copie de ce document peut être conservée, éventuellement sous forme dématérialisée, par la personne ayant effectué l'entretien pendant une période de deux ans. | [Arrêté du 15/09/2009, annexe 5, point 1](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) |
| Une attestation par chaudière entretenue. | Dans le cas de bâtiment, partie de bâtiment ou local comprenant plusieurs chaudières, une attestation d'entretien doit être fournie pour chacune des chaudières ayant fait l'objet d'un entretien. | [Arrêté du 15/09/2009, annexe 5, point 1](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) |
| Chaufferie : l'attestation peut être jointe au cahier de chaufferie, avec l'accord du propriétaire. | Pour les chaudières situées dans une chaufferie, sous condition d'accord du propriétaire, l'attestation d'entretien peut être jointe au cahier de chaufferie. | [Arrêté du 15/09/2009, annexe 5, point 1](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) |
| Modes opératoires : suivre a minima l'annexe 1 et la notice du constructeur. Les appareils de mesure doivent être adaptés et maîtrisés. | L'entretien devra porter a minima sur les opérations définies dans la présente annexe. Dans la mesure où ils existent, les modes opératoires devront se conformer aux recommandations du guide et/ou de la notice rédigé(e) par le constructeur de la chaudière faisant l'objet de l'entretien.<br>Les appareils de mesure utilisés pour réaliser l'entretien annuel de la chaudière doivent être adaptés aux exigences de la mesure et maîtrisés de façon à garantir la validité de la valeur mesurée. | [Arrêté du 15/09/2009, annexe 1, préambule](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602865) |
| Mesure du CO : suivre la checklist du point 5 (pièce de l'appareil, aération si réalisable, portes et fenêtres fermées, autres appareils à combustion à l'arrêt, puissance nominale, au moins 3 minutes de fonctionnement, mesure après réglages, sonde déplacée à environ 50 cm de la face avant pendant au moins 30 secondes). Noter la valeur affichée sans arrondi. C'est une règle de saisie dans l'app, à cocher avant d'enregistrer la valeur (« si réalisable » pour l'aération : prévoir « non réalisable »). Aucun texte n'impose d'imprimer la checklist sur l'attestation : elle n'est pas une mention du document. | Conditions préalables à la mesure :<br>― la mesure est réalisée dans l'air ambiant de la pièce dans laquelle se trouve l'appareil à contrôler ;<br>― si réalisable, la pièce dans laquelle est installé l'appareil à contrôler est préalablement aérée ;<br>― refermer les portes et fenêtres de la pièce avant la mesure ;<br>― les autres appareils à combustion présents dans la pièce sont mis à l'arrêt ;<br>― mettre en service l'appareil à contrôler à sa puissance nominale (ou à son débit calorique nominal) précisés sur la plaque signalétique et (ou) dans la notice de l'appareil et attendre au moins trois minutes de fonctionnement avant d'effectuer la mesure.<br>Méthode de mesure :<br>― la mesure est effectuée après les opérations de réglages et d'entretien de l'appareil à contrôler ;<br>― déplacer la sonde ou la cellule de l'appareil de mesure sur la largeur de la chaudière à environ 50 centimètres de sa face avant, pendant au moins 30 secondes ;<br>― la valeur indiquée par l'appareil de mesure est obligatoirement notée sur le bulletin de visite. | [Arrêté du 15/09/2009, annexe 1, point 5](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602865) |
| Phrase CO à coder : CO < 10 donne a) ; 10 ≤ CO < 50 donne b) ; CO ≥ 50 donne c). Une seule phrase, choisie automatiquement et non modifiable. Phrase c) avec « imminent » (annexe 5). | -suivant les résultats de la mesure du taux de monoxyde de carbone (CO) dans l'air ambiant, doit être reportée sur l'attestation l'une des phrases suivantes : | [Arrêté du 15/09/2009, annexe 5, point 2 a) à c)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) ; [art. 3](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042204204) |
| CO et combustible solide : la phrase type de l'annexe 5 (seuils 10 et 50 ppm) et l'obligation d'information de l'art. 3 s'appliquent à tous les combustibles. La vérification « CO < 50 ppm » de l'annexe 1 point 3 est un point de checklist propre au solide. Elle s'ajoute à la phrase sans la remplacer. Exemple : une chaudière bois à 30 ppm a sa checklist « < 50 » validée, mais elle reçoit la phrase b) et l'usager doit être informé des investigations complémentaires. Lecture par combinaison des textes. | ― vérification que la teneur en monoxyde de carbone mesurée est inférieure à 50 ppm ;<br>b) si la teneur en CO mesurée est comprise entre 10 ppm et 50 ppm : " Il y a anomalie de fonctionnement [...] " ; | [Arrêté du 15/09/2009, annexe 1, point 3](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602865) ; [annexe 5, point 2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) ; [art. 3](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042204204) |
| Rendement de référence à imprimer dans le tableau 9 (colonne « RENDEMENT DE RÉFÉRENCE ») : gaz : ligne « Condensation » du tableau 1, pour la puissance de la chaudière ; fioul : ligne « Condensation » du tableau 2, pour la puissance de la chaudière ; solide : ligne « Chaudières 2009 » du tableau 3, même combustible et même type (tirage naturel, combustion assistée par ventilateur, granulés, bois déchiqueté). Toujours accompagné de la mention « sauf impossibilité liée aux caractéristiques techniques de l'installation ». Les signes des lignes « 23 » et « Pn » des tableaux 1 et 2 sont perdus dans la base (point ouvert). | Annexe 2, point 2 : Le rendement de la chaudière de référence est :<br>-le rendement d'une chaudière à condensation de même puissance pour les chaudières utilisant des combustibles gazeux ou liquides ;<br>-le rendement d'une chaudière 2009 utilisant le même combustible solide et de même type pour les chaudières utilisant des combustibles solides.<br>Tableau 9 : Pour les chaudières utilisant des combustibles gazeux, la référence est le rendement d'une chaudière utilisant des combustibles gazeux à condensation de même puissance, accompagné de la mention : sauf impossibilité liée aux caractéristiques techniques de l'installation .<br>Pour les chaudières utilisant des combustibles liquides, la référence est le rendement d'une chaudière utilisant des combustibles liquides à condensation de même puissance, accompagné de la mention : "sauf impossibilité liée aux caractéristiques techniques de l'installation".<br>Pour les chaudières utilisant des combustibles solides, la référence est le rendement d'une chaudière 2009 utilisant le même combustible solide et de même type, accompagné de la mention : " sauf impossibilité liée aux caractéristiques techniques de l'installation ". | [Arrêté du 15/09/2009, annexe 2, points 1 et 2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000021225802) ; [annexe 5, tableau 9](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) |
| Émissions de référence à imprimer dans le tableau 10 : valeurs du tableau 8. Gaz : NOx 35 mg / kWh à 0 % d'O2. Fioul : NOx 90 mg / kWh à 0 % d'O2. Solide : poussières 30 mg / Nm³ à 10 % d'O2 et COV 10 mg C3H8 / Nm³ à 10 % d'O2 pour les granulés et le bois déchiqueté, 55 pour les bois de bûches. Toujours accompagnées de la mention « sauf impossibilité liée aux caractéristiques techniques de l'installation ». La cellule « 55 pour les bois de bûches » est décalée dans la base (point ouvert). | Annexe 3, point 2 : La valeur de référence des émissions polluantes de la chaudière est définie dans le tableau 8 Tableau relatif aux valeurs de référence.<br>Tableau 8 : Combustible gazeux \| Oxydes d'azote (NOx) \| 35 \| mg / kWh à 0 % d'O2<br>Combustible liquide \| Oxydes d'azote (NOx) \| 90 \| mg / kWh à 0 % d'O2<br>Combustible solide \| Poussières \| 30 \| mg / Nm ³ à 10 % d'O2<br>Combustible solide \| COV \| 10 pour les granulés de bois et le bois déchiqueté \| mg C3H8 / Nm ³ à 10 % d'O2<br>55 pour les bois de bûches | [Arrêté du 15/09/2009, annexe 3, point 2 et tableau 8](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042204188) ; [annexe 5, tableau 10](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) |
| Combustible solide absent des tableaux : l'annexe 1 point 3 vise « charbon, lignite, biomasse », mais les tableaux 3, 6 et 7 ne visent que le bois (bois de bûches à tirage naturel ou à combustion assistée par ventilateur, granulés de bois, bois déchiqueté). Ils n'ont aucune ligne pour le charbon ou le lignite, ni pour les granulés de bois « Jusqu'en 1995 », ni pour le bois déchiqueté « Jusqu'en 1995 » et « Entre 1996 et 2004 ». Le tableau 8 ne donne une référence COV que pour le bois ; sa référence poussières (30) vise « Combustible solide » sans distinction. Règle dans l'app : pour chaque valeur (rendement évalué, rendement de référence, poussières, COV, référence COV) absente des tableaux, n'imprimer aucune valeur inventée ni approchée. Imprimer « non évaluable avec les tableaux de l'arrêté », avec la cause (par exemple « combustible charbon absent du tableau 3 » ou « granulés de bois installés avant 1996 : absents du tableau 3 »). Conserver les tableaux 9 et 10 et la mention « sauf impossibilité liée aux caractéristiques techniques de l'installation » pour les valeurs qui existent. Pour une chaudière multi-combustibles, évaluer chaque combustible avec ses tableaux, s'ils existent. Confiance : Non vérifié sur texte officiel. Les tableaux sont cités mot pour mot, mais la conduite à tenir est une lecture par combinaison des textes (point ouvert). | Annexe 1 : 3. Pour les chaudières utilisant un combustible solide (charbon, lignite, biomasse...) :<br>Annexe 2 : Tableau d'évaluation des rendements des chaudières utilisant des combustibles solides<br>en fonction de l'ancienneté, du type de chaudière et du combustible utilisé<br>Annexe 2, point 2 : -le rendement d'une chaudière 2009 utilisant le même combustible solide et de même type pour les chaudières utilisant des combustibles solides.<br>Tableau 8 : Combustible solide \| Poussières \| 30 \| mg / Nm ³ à 10 % d'O2<br>Combustible solide \| COV \| 10 pour les granulés de bois et le bois déchiqueté \| mg C3H8 / Nm ³ à 10 % d'O2<br>55 pour les bois de bûches | [Arrêté du 15/09/2009, annexe 1, point 3](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602865) ; [annexe 2, tableau 3 et point 2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000021225802) ; [annexe 3, tableaux 6, 7 et 8](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042204188) |
| Classe énergétique : ne jamais masquer le champ. Chaudière gaz ou fioul de moins de 70 kW non étiquetée 811/2013 : classe calculée avec le tableau 12 (voir « Exemple ou modèle officiel »). Chaudière étiquetée 811/2013 : classe de l'étiquette. Autres cas (combustible solide, 70 kW et plus, date hors tableau 12) : « non déterminable ». | Annexe 5 : -la classe énergétique de la chaudière.<br>Art. 1er : Les chaudières déjà étiquetées en application du règlement européen UE 811/2013 [...] ne sont pas concernées par cette disposition. | [Arrêté du 15/09/2009, annexe 5, point 2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) ; [art. 1er](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602874) |
| Régulation automatique (annexe 1 point 7) : la contrôler dans les parties accessibles, sinon noter « non accessible ». Répondre « présence » seulement si l'équipement remplit la définition du point 7 (voir la mention). | 7. Dans les parties accessibles du bâtiment, l'entretien doit comporter la vérification de la présence ou non d'un système de régulation automatique de la température de chauffage, c'est-à-dire l'équipement ou la combinaison des équipements agissant sur le système de chauffage et permettant : | [Arrêté du 15/09/2009, annexe 1, point 7](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602865) |
| BACS (point 8) : reproduire la vérification « présence ou non » telle que l'arrêté la formule. Ne générer aucun conseil ou message automatique sur l'obligation BACS tant que CCH R175-2 en vigueur et le décret 2023-259 ne sont pas vérifiés (hors sources). | La présence d'un tel système est obligatoire à partir du 1er janvier 2025 pour les systèmes de plus de 290 kW, conformément à l'article R. 175-2 du code de la construction et de l'habitation. | [Arrêté du 15/09/2009, annexe 1, point 8](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602865) |
| Les conseils sont inscrits sur l'attestation ou joints à elle. Ils respectent et précisent, le cas échéant, les recommandations-types des ministères chargés de l'énergie et de la construction, publiées sur un site internet qu'ils définissent (site non identifié, point ouvert). | Ces conseils sont inscrits sur l'attestation d'entretien, définie à l'annexe 5 du présent arrêté, ou joints à l'attestation.<br>Les conseils et recommandations mentionnés précédemment respectent et précisent, le cas échéant, les recommandations-types relatives à l'entretien des chaudières émanant du ministère en charge de l'énergie et du ministère en charge de la construction et publiées sur un site internet qu'ils définissent. | [Arrêté du 15/09/2009, annexe 4](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602862) |
| Paris, entrée dans les lieux : à chaque entrée en jouissance d'un locataire ou d'un occupant, le propriétaire ou son représentant doit s'assurer du bon état des appareils de chauffage ou de production d'eau chaude. Dans l'app : relance du propriétaire lors d'un changement de locataire, ou commanditaire « propriétaire » pour cette visite. | A l'entrée en jouissance de chaque locataire ou occupant, le propriétaire ou son représentant doit s'assurer du bon état des conduits, appareils de chauffage ou de production d'eau chaude desservant des locaux mis à leur disposition, dans les conditions définies au paragraphe suivant. | [Arrêté du 20/11/1979, annexe, art. 31-1](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000006363881) |
| Paris, défectuosité : l'appareil est réparé par un professionnel qualifié dès qu'une défectuosité se manifeste. Dans l'app : quand une anomalie est constatée, signaler au commanditaire que la réparation est nécessaire. | Les appareils de chauffage, de cuisine ou de production d'eau chaude doivent être constamment tenu en bon état de fonctionnement. Ils sont nettoyés et vérifiés au moins une fois par an et réparés par un professionnel qualifié dès qu'une défectuosité se manifeste. | [Arrêté du 20/11/1979, annexe, art. 31-1](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000006363881) |
| Paris, défaut dangereux du conduit : un examen qui révèle des défauts rendant dangereuse l'utilisation du conduit est communiqué à l'utilisateur et au propriétaire. Le foyer n'est remis en service qu'après remise en état du conduit. Dans l'app, à Paris : si le contrôle du raccordement et de l'étanchéité du conduit (annexe 1 point 3) ou les investigations sur le tirage (phrase CO b) révèlent un tel défaut, informer l'utilisateur et le propriétaire, et pas seulement le commanditaire ; prévoir les coordonnées du propriétaire ; indiquer que la remise en service attend la remise en état du conduit. Confiance : Texte officiel (LEGI 2026-10-21) pour la citation. Son application à un constat fait pendant l'entretien de la chaudière, et pas seulement lors de l'examen de l'installateur, est une lecture (point ouvert). | Le résultat d'un examen révélant des défauts rendant dangereuse l'utilisation du conduit doit être communiqué à l'utilisateur et au propriétaire. La remise en service du foyer est alors subordonnée à la remise en état du conduit. | [Arrêté du 20/11/1979, annexe, art. 31-1](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000006363881) |
| [information, hors attestation] Sanction des mentions d'identification de l'entreprise : l'omission des mentions de R123-237 est une contravention de 4e classe. Le montant n'est pas dans les sources : ne pas l'afficher. Confiance : Texte officiel (LEGI 2026-10-21). | Toute contravention aux dispositions des alinéas précédents est punie de l'amende prévue pour les contraventions de la 4e classe. | [C. com. R123-237, dernier alinéa](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000045710304) |
| [information, hors attestation] Sanctions du défaut d'entretien ou d'attestation : article non vérifié (C. env. R226-x, hors sources). Ne rien afficher au client (relances, emails) avant vérification. |  | [C. env., partie réglementaire, livre II, titre II, chapitre VI (article non identifié)](https://www.legifrance.gouv.fr/codes/id/LEGITEXT000006074220) |

## Exemple ou modèle officiel

Aucun Cerfa ni modèle officiel complet. L'arrêté impose des modèles de présentation : tableaux 9 (rendement), 10 (émissions), 11 (conseils et avertissement), 12 (classe énergétique) et 13 (solutions de remplacement), tous reproduits en texte dans [l'annexe 5](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358). Les tableaux de calcul 1 à 3 ([annexe 2](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000021225802)) et 4 à 8 ([annexe 3](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042204188)) sont aussi en texte dans `sources/decree-2009-09-15-boiler-maintenance.md`. Les reprendre depuis ce fichier, en tenant compte des défauts de la base signalés dans les points ouverts. Les tableaux 9, 10, 12 et 13 sont reproduits ci-dessous.

Tableau 9, reproduit mot pour mot (Texte officiel, LEGI 2026-10-21). Titre : « MODÈLE DE PRÉSENTATION DES RÉSULTATS DE L'ÉVALUATION DU RENDEMENT DE LA CHAUDIÈRE ». Guillemets et espaces de la mention conservés tels que dans la base ; sur l'attestation, imprimer la mention entre guillemets, sans les espaces internes, de façon identique sur les trois lignes.

| RENDEMENT DE LA CHAUDIÈRE | RENDEMENT DE RÉFÉRENCE<br>(Le rendement de référence correspond au rendement de la meilleure technologie équivalente de chaudière récente existant en 2009 sur le marché) |
| --- | --- |
| Valeur évaluée à l'aide des tableaux de l'annexe 2 du présent arrêté | Valeur de référence |
| Pour les chaudières utilisant des combustibles gazeux, se référer au tableau 1 Tableau d'évaluation des rendements des chaudières gaz de l'annexe 2 du présent arrêté. | Pour les chaudières utilisant des combustibles gazeux, la référence est le rendement d'une chaudière utilisant des combustibles gazeux à condensation de même puissance, accompagné de la mention : sauf impossibilité liée aux caractéristiques techniques de l'installation . |
| Pour les chaudières utilisant des combustibles liquides, se référer au tableau 2 Tableau d'évaluation des rendements des chaudières fioul de l'annexe 2 du présent arrêté. | Pour les chaudières utilisant des combustibles liquides, la référence est le rendement d'une chaudière utilisant des combustibles liquides à condensation de même puissance, accompagné de la mention : "sauf impossibilité liée aux caractéristiques techniques de l'installation". |
| Pour les chaudières utilisant des combustibles solides, se référer au tableau 3 Tableau d'évaluation des rendements des chaudières utilisant des combustibles solides en fonction de l'ancienneté, du type de chaudière et du combustible utilisé de l'annexe 2 du présent arrêté. | Pour les chaudières utilisant des combustibles solides, la référence est le rendement d'une chaudière 2009 utilisant le même combustible solide et de même type, accompagné de la mention : " sauf impossibilité liée aux caractéristiques techniques de l'installation ". |

Tableau 10, reproduit mot pour mot (Texte officiel, LEGI 2026-10-21). Titre : « MODÈLE DE PRÉSENTATION DES RÉSULTATS DE L'ÉVALUATION DES ÉMISSIONS DE POLLUANTS ATMOSPHÉRIQUES DE LA CHAUDIÈRE ». Dans la base, l'en-tête de gauche est coupé sur deux lignes : « ÉMISSION (S) DE POLLUANTS » puis « atmosphériques de la chaudière ».

| ÉMISSION (S) DE POLLUANTS | ÉMISSION (S) DE RÉFÉRENCE |
| --- | --- |
| atmosphériques de la chaudière | La (ou les) valeur (s) de référence correspond (ent) au (x) niveau (x) équivalent (s) d'émissions atteint (s) par l'utilisation des meilleures technologies de chaudières récentes existant en 2009 sur le marché. |
| Valeur (s) évaluée (s) à l'aide des tableaux de l'annexe 3 du présent arrêté | Valeur (s) de référence du tableau 8 " Tableau relatif aux valeurs de référence " de l'annexe 3 du présent arrêté, accompagnée (s) de la mention : " sauf impossibilité liée aux caractéristiques techniques de l'installation " |
| Pour les chaudières utilisant des combustibles gazeux, se référer au tableau 4 " Evaluation des émissions d'oxydes d'azote des chaudières gaz " de l'annexe 3 du présent arrêté. |  |
| Pour les chaudières utilisant des combustibles liquides, se référer au tableau 5 " Evaluation des émissions d'oxydes d'azote des chaudières fioul " de l'annexe 3 du présent arrêté. |  |
| Pour les chaudières utilisant des combustibles solides, se référer au tableau 6 " Evaluation des émissions de poussières des chaudières utilisant un combustible solide et au tableau 7 Evaluation des émissions de composés organiques volatils des chaudières utilisant un combustible solide " de l'annexe 3 du présent arrêté. |  |

Valeurs de référence à placer dans la colonne de droite du tableau 10 : tableau 8 de l'annexe 3 (voir les règles).

Tableau 12, reproduit mot pour mot (Texte officiel, LEGI 2026-10-21) :

| Energie | Classe de rendement | Date de fabrication | Classe énergétique |
| --- | --- | --- | --- |
| Chaudières Gaz avant 2015 | Standard ou basse-température | Avant 2005 | D |
|  |  | Après 2005 | C |
|  | Condensation | Avant 2005 | B |
|  |  | Après 2005 | A |
| Chaudières Fioul avant 2015 | Standard ou basse-température | Avant 2000 | D |
|  |  | Après 2000 | C |
|  | Condensation | toutes | B |

Tableau 13, reproduit mot pour mot (Texte officiel, LEGI 2026-10-21) :

| Energie | Système (neuf) | Classe énergétique |
| --- | --- | --- |
| Bois | Chaudière bûche | C |
|  | Chaudière granulé | A |
| Electricité | PAC eau-eau | A + +/ A + + + |
|  | PAC air-eau | A +/ A + + |
| Gaz | Chaudière condensation | A |
|  | Chaudière de type B1 | C |
| Combustible liquide | Chaudière condensation | A/ B |

Sur l'attestation, les classes peuvent être imprimées sans les espaces de la base (« A++/A+++ »), sans changer leur contenu.

## Points ouverts

- Sanctions (C. env. R226-x) : Non vérifié sur texte officiel. Article hors sources. Ne rien afficher au client avant vérification.
- BACS : Non vérifié sur texte officiel. CCH R175-2 et R175-3 en vigueur et décret 2023-259 hors sources. La citation du point 8 est vérifiée, mais aucun conseil automatique ne doit en être tiré avant vérification.
- Normes NF X50-010 et NF X50-011, § 3.1 : Non vérifié sur texte officiel. Payantes, non consultées. Elles fixent les opérations et mesures gaz et fioul.
- Textes modificatifs de l'arrêté du 15/09/2009 : Non vérifié sur texte officiel. Arrêté TRER2016317A (2020-08-01), texte de la modification du 2020-11-30 (art. 1er et annexe 5), arrêté ENER2233120A (2022-11-26). Seules les dates de version sont confirmées par les sources. Sans incidence sur les citations, qui suivent la version consolidée.
- Décrets 2009-649 et 2020-912 : Non vérifié sur texte officiel. Hors sources. Sans incidence sur les citations des articles R224-41-4 à R224-41-9.
- Arrêté du 2 octobre 2009 (chaudières de plus de 400 kW) : Non vérifié sur texte officiel. Hors sources. Hors champ de la fiche.
- Inspection des chaudières de 70 à 400 kW : Non vérifié sur texte officiel. Aucun article des sources ne la prévoit (R224-59-1 abrogé le 2020-07-30 ; R224-31 vise les chaudières de plus de 400 kW ; R224-45 vise les systèmes thermodynamiques). Ce constat tient au périmètre de l'extraction : `sources/environment-code.md` couvre R224-20 à R224-41-99 et R224-44 à R224-59-99. R224-42 à R224-43-x sont hors sources, alors que R224-45 renvoie à « l'article R. 224-42 » et R224-45-3 au « commanditaire de l'inspection mentionné à l'article R. 224-43-3 ». Ne rien générer tant que R224-42 à R224-43-x ne sont pas vérifiés. Ne pas affirmer de cumul.
- Articulation entre C. env. R224-41-10 et le paragraphe 3 « Dispositions communes » du CSP (R1331-72 à R1331-76 notamment) pour les chaudières. CSP R1331-69 ne fait déroger que le paragraphe 1 (« Par dérogation au présent paragraphe »). R1331-66 vise « les appareils de chauffage » à combustion sans exclure les chaudières, alors que R224-41-10 renvoie au CSP pour l'entretien des appareils « à l'exception des chaudières ». Écarts : délai de « quinze jours ouvrés » (R1331-75) contre « quinze jours » (R224-41-8) ; qualification « conformément aux dispositions de l'article L. 121-1 du code de l'artisanat » (R1331-74) ; après « tout accident, sinistre, notamment feu de cheminée, ou exécution de travaux », « l'usage des conduits et appareils qui y sont raccordés est interdit dans l'attente de leur remise en état ou de leur remplacement », avec examen et attestation (R1331-76) ; pour les appareils collectifs, l'entretien peut aussi être fait à l'initiative, « si une convention le prévoit, de l'exploitant de l'immeuble », cas absent de R224-41-5, et « Les occupants sont prévenus suffisamment à l'avance du passage des professionnels chargés de l'entretien et du ramonage » (R1331-73) ; « Les dispositifs nécessaires pour permettre d'accéder à toutes les parties des conduits de fumée et de ventilation doivent être établis et maintenus en bon état d'usage pour permettre les opérations d'entretien et de ramonage. » (R1331-72). Si le paragraphe 3 s'applique aux chaudières, le commanditaire possible et le préavis aux occupants changent. Choix prudents maintenus : jours calendaires ; commanditaire « exploitant (convention) » accepté pour une chaudière collective ; préavis aux occupants prévu dans l'app pour une chaudière collective. Le cas après sinistre ou travaux n'est pas traité par cette fiche : à trancher avant de le coder.
- Carnet d'information du logement : CCH R126-34 II, auquel renvoie l'arrêté du 27/12/2022 art. 8, est hors sources. Non vérifié sur texte officiel. Seul est établi que l'attestation d'une chaudière individuelle fait partie des documents d'entretien du carnet.
- Paris (règlement sanitaire, art. 31-1 et 31-6) : articulation avec R224-41-7 (« chaque année civile ») et R224-41-5 (commanditaire) à trancher. Choix prudent : à Paris, appliquer à la fois l'année civile et « au moins une fois par an », accepter « son utilisateur exclusif » comme commanditaire d'une chaufferie ou d'un appareil collectif, et relancer le propriétaire à l'entrée en jouissance d'un locataire ou d'un occupant (31-1). Restent aussi à trancher : (1) la portée de la phrase « Elles doivent être effectuées par une entreprise qualifiée à cet effet par l'organisme professionnel de qualification et de classification du bâtiment. Celle-ci devra remettre un certificat à l'intéressé. » : elle suit les alinéas sur le ramonage, et l'on ne sait pas si elle vise aussi la vérification des appareils ; (2) le certificat d'examen après « tout accident, sinistre, notamment feu de cheminée, ou exécution de travaux » (31-6), qui porte sur le conduit ; (3) le certificat de l'installateur sur le conduit avant branchement d'un appareil (31-1) ; (4) la portée de la phrase « Le résultat d'un examen révélant des défauts rendant dangereuse l'utilisation du conduit doit être communiqué à l'utilisateur et au propriétaire. La remise en service du foyer est alors subordonnée à la remise en état du conduit. » (31-1) : elle suit l'alinéa sur l'examen de l'installateur, et l'on ne sait pas si elle vise aussi un défaut constaté pendant l'entretien de la chaudière. Choix prudent retenu : à Paris, informer aussi le propriétaire d'un tel défaut et indiquer que la remise en service attend la remise en état du conduit. Que l'attestation d'entretien suffise pour la vérification annuelle à Paris est une lecture, pas une certitude. Ne pas présenter l'attestation comme le certificat de l'art. 31-6 tant que ce point n'est pas tranché.
- Zone PPA (C. env. L222-6) : les mesures du préfet (interdiction d'appareils de chauffage ou de combustibles, certificat de conformité « établi par un professionnel qualifié ») sont fixées par arrêté préfectoral local, absent des sources. Non vérifié sur texte officiel. Ne pas présenter l'attestation d'entretien comme ce certificat de conformité. Prévoir dans l'app un indicateur « zone PPA » et un renvoi à l'arrêté local.
- ERP (arrêté du 25/06/1980, CH 58) : les modalités de la vérification périodique (section II du chapitre Ier, auquel renvoie le § 1) sont hors sources. Non vérifié sur texte officiel. Document distinct de l'attestation d'entretien, hors de cette fiche.
- Chaudières en réseau (R224-20) : articulation à trancher entre la puissance cumulée (seuil de 400 kW, et peut-être seuils de 70 kW de l'art. 1er et de l'annexe 1, exprimés en « puissance utile » ou « puissance nominale utile ») et « une attestation par chaudière » de l'annexe 5 point 1. En attendant : puissance cumulée pour le champ d'application, une attestation par chaudière.
- Dimensionnement : écart entre l'art. 1er (à chaque entretien, chauffage et eau chaude) et R224-41-6 2° (exception si rien n'a changé, chauffage seul). Choix prudent retenu : appliquer l'art. 1er.
- Renvoi de l'annexe 5 à « l'annexe 3 » pour le rendement : incohérence interne du texte. Les tableaux de rendement sont à l'annexe 2, et le tableau 9 renvoie à l'annexe 2. Utiliser l'annexe 2.
- Défauts de la base LEGI dans les tableaux de calcul, à comparer au fac-similé du JO avant de coder : tableau 1 (« = 23 », lignes « Pn » sans signe) ; tableau 2 (lignes « Pn » sans signe) ; espaces dans les décimales (« 89, 5 % ») ; tableau 5 (« 210 (P 150 kW) » et « 180 (P 150 kW) », signe perdu) ; tableaux 6, 7 et 8 (cellules fusionnées décalées par la conversion).
- Tableau 12 : le texte dit « Avant 2005 » et « Après 2005 » (gaz), « Avant 2000 » et « Après 2000 » (fioul). Il ne dit pas où classer une chaudière fabriquée en 2005 ou en 2000. Il ne vise que les chaudières « avant 2015 ». Prévoir un cas « non déterminable » plutôt qu'une classe inventée.
- Classe énergétique de la chaudière : l'annexe 5 point 2 la range parmi les « Eléments contenus, a minima, dans l'attestation d'entretien », sans condition. L'art. 1er limite seulement l'obligation de faire la classification avec le tableau 12. Choix retenu : le champ figure sur toutes les attestations ; tableau 13 sur toutes les attestations. Reste ouvert : aucun texte des sources ne dit quoi imprimer pour une chaudière étiquetée 811/2013 (classe de l'étiquette retenue) ni pour une chaudière hors tableau 12 (« non déterminable » retenu). Règlement UE 811/2013 hors sources : Non vérifié sur texte officiel.
- Loi 89-462, art. 7 d), et son lien avec le décret 87-712 : Non vérifié sur texte officiel. Loi hors sources. L'art. 1 bis du décret dit seulement : « Le présent décret est applicable en Polynésie française pour la mise en oeuvre des dispositions du d de l'article 7 de la loi n° 89-462 du 6 juillet 1989. » C'est une règle d'application territoriale, pas la preuve d'un lien général. Information hors attestation.
- Combustibles solides absents des tableaux de l'arrêté : l'annexe 1 point 3 vise « charbon, lignite, biomasse », mais les tableaux 3, 6 et 7 ne visent que le bois, et le tableau 8 ne donne une référence COV que pour le bois. Rien pour le charbon et le lignite, ni pour les granulés de bois jusqu'en 1995 et le bois déchiqueté avant 2005. Non vérifié sur texte officiel : aucun texte des sources ne dit quoi imprimer dans ce cas. Choix retenu : « non évaluable avec les tableaux de l'arrêté », avec la cause, sans valeur inventée. À confirmer, et à comparer au fac-similé du JO (tableaux 6, 7 et 8 décalés dans la base).
- Signature électronique (C. civ. 1366 et 1367) : le décret en Conseil d'État qui fixe les conditions de la présomption de fiabilité est hors sources. Non vérifié sur texte officiel. Le niveau de signature à retenir (simple, avancée, qualifiée) n'est donc pas tranché. L'application de 1367 (« La signature nécessaire à la perfection d'un acte juridique ») à l'attestation, qui n'est peut-être pas un acte juridique, est aussi une lecture. Choix prudent retenu : signataire identifié, signature liée au PDF, PDF scellé après signature et jamais modifié.
- Identification de l'entreprise : C. com. R123-237, R123-238 et R526-27 imposent des mentions (numéro unique d'identification, mention RCS et ville du greffe, siège social, état de liquidation, informations sur la société étrangère (5°) ou sur la structure d'appui (7°), qualité de locataire-gérant ou de gérant-mandataire, « EI » ou « EIRL », dénomination, forme sociale et capital) sur les « correspondances » et « récépissés » signés (R123-237), les « actes et documents émanant de la société et destinés aux tiers » (R123-238) et les « documents et correspondances à usage professionnel » (R526-27). Lecture retenue : l'attestation entre dans ce champ, et ces mentions y figurent. Restent ouverts : C. com. D123-235 (nature du numéro unique, en pratique le SIREN) est hors sources ; la mention RCS pour une entreprise immatriculée ailleurs qu'au RCS.
- Qualification professionnelle et mentions d'usage (SIRET, numéro d'attestation, date d'établissement, signature du client) : Non vérifié sur texte officiel en tant que mentions. Ni l'annexe 5 point 2 ni les articles du code de commerce des sources ne les imposent. Les autres textes sont hors sources.
- Autres voies de qualification (articles R121-x du code de l'artisanat hors sources, par exemple l'expérience professionnelle) : Non vérifié sur texte officiel. Seuls L121-1, L121-2, R121-1 et L151-2 ont été extraits. Ne pas présenter le diplôme comme la seule voie. L123-2, cité par L151-2, est aussi hors sources.
- Site des recommandations-types des ministères (annexe 4) : non identifié.
- Ramonage des chaudières à ventouse : à traiter dans la fiche ramonage (CSP R1331-70 et suivants).
