# PAC / climatisation : Attestation d'entretien 4 à 70 kW, fiche d'intervention fluides, contrat de mise en service

Document couvert : 1) Attestation d'entretien des systèmes thermodynamiques de 4 à 70 kW (C. env. R. 224-44 à R. 224-44-5 ; arrêté du 24/07/2020, annexe 3). 2) Fiche d'intervention fluides frigorigènes (C. env. R. 543-82 ; arrêté du 29/02/2016, art. 5 et 11 ; formulaire « CERFA n° 15497 (4) » cité par l'art. 11). Elle est due seulement pour les fluides de R. 543-75 : CFC, HCFC, HFC « à l'exception des hydrofluoroléfines (HFO) », PFC, seuls ou en mélange. Les HFO purs et les fluides naturels (R290, R744, R717) sont hors du champ national : R. 543-82 ne leur impose pas de fiche. Pour un HFO, Passalio peut établir une fiche par choix produit ou au titre du règlement (UE) 2024/573 (non relu) : statut « Recommandé », jamais « Obligatoire ». R. 543-78, dernier alinéa : le respect de l'article est démontré par la remise d'une copie de l'attestation de capacité ; le texte ne fixe ni moment ni destinataire (la remise au détenteur à chaque intervention est un choix Passalio, voir points ouverts). 3) Contrat d'assemblage et de mise en service (C. env. R. 543-84, 3e alinéa, 3e tiret ; arrêté du 29/02/2016, art. 9 II et 10 ; « formulaire CERFA n° 15498 (2) »). Il est signé par l'acquéreur et par l'opérateur quand une personne qui n'est ni distributeur ni opérateur achète à un distributeur un équipement préchargé (climatiseur ou PAC) dont l'assemblage ou la mise en service exige un opérateur attesté. Ce sont trois documents distincts. Cas particulier : un système hybride PAC + chaudière reçoit en plus l'attestation d'entretien annuel de la chaudière (C. env. R. 224-41-8 ; arrêté du 15/09/2009, annexe 5, LEGIARTI000042588358). C'est aussi un document distinct.

Intervenant : PAC / climatisation (systèmes thermodynamiques : PAC air/air, air/eau, géothermiques, climatiseurs, réversibles, y compris à fluide naturel R290/R744 ; hybrides PAC + chaudière pour la partie PAC)

> **Statut : en vérification sur les textes officiels (base LEGI au 2026-10-21).** Les citations du code de l'environnement (R. 224-41-4 à R. 224-41-8, R. 224-44 à R. 224-44-5, R. 543-75 à R. 543-123, L. 226-2), du code de l'artisanat, de l'arrêté du 24/07/2020, de l'arrêté du 29/02/2016 et de l'annexe 5 de l'arrêté du 15/09/2009 ont été comparées mot pour mot aux fichiers de `sources/`. Reste non vérifié sur texte officiel : C. env. R. 224-42 et R. 224-43 (absents des sources : définition du système, agrégation des machines, puissance nominale, exclusion CPE) ; toute la plage R. 224-42 à R. 224-43-99, hors de l'extraction, dont l'existence de R. 224-42-6 et R. 224-43-3, cités par l'art. 4 de l'arrêté du 24/07/2020 et par R. 224-45-3 ; le décret n° 2020-912 ; les arrêtés des 21/11/2022, 26/07/2022, 29/05/2024 et 30/06/2008 ; les deux arrêtés du 21/11/2025 (attestations de capacité et d'aptitude) ; les formulaires CERFA 15497*04 et 15498 (2) ; les règlements (UE) 2024/573 et 2024/2215 et (CE) 1516/2007 ; le modèle Afpac ; l'obligation du contrôle d'étanchéité simplifié pour les fluides naturels (dépend du champ du droit UE) ; les choix produit Passalio sans base réglementaire (signatures sous les seuils, fiche fluide naturel, fiche et copie d'attestation pour un HFO, remise de la copie de l'attestation de capacité au détenteur à chaque intervention et blocage de l'envoi de la fiche sans elle, période courte sans justificatif du type de détection permanente). Ces points sont listés dans « Points ouverts ». Ne pas générer de document de production sur ces seuls points avant leur vérification.

## Champ d'application

ATTESTATION D'ENTRETIEN. Systèmes thermodynamiques dont la puissance nominale est ≥ 4 kW et ≤ 70 kW (R. 224-44, 1er alinéa). Exclusion vérifiée : les systèmes « destinés uniquement à la production d'eau chaude pour un seul logement » (R. 224-44, 2e alinéa). Exclusion non vérifiée sur texte officiel : les systèmes couverts par un contrat de performance énergétique (R. 224-43, absent des sources ; voir règle EXCLUSION CPE et points ouverts). Dans l'app, cette exclusion n'est appliquée que sur justificatif du CPE.

Définition du système et puissance : non vérifiées sur texte officiel. D'après une lecture antérieure de R. 224-42 1° et 3° (article absent des sources), plusieurs machines thermodynamiques d'un même bâtiment formeraient un seul système, dont la puissance serait la somme des puissances, et la puissance nominale serait la plus élevée des puissances calorifique et frigorifique déclarées par le constructeur (EN 14511). Ces deux règles décident du seuil de 4 kW (agrégation des splits) et du nombre d'attestations. Elles restent à confirmer (voir points ouverts). Seul fait vérifié : R. 224-45 renvoie aux systèmes « définis à l'article R. 224-42 ».

Au-delà de 70 kW de puissance nominale utile (R. 224-45) : autre régime. Inspection au plus tous les cinq ans (R. 224-45-2 I). Deux exceptions : système couvert par un management de l'énergie certifié NF EN ISO 50001 ou équivalent, inspection au moins une fois tous les dix ans (R. 224-45-2 II) ; site principalement dédié à l'entreposage frigorifique et certifié NF EN ISO 50001, le maintien de la certification tient lieu d'inspection (R. 224-45-2 III). Une relance Passalio ne doit donc pas être calculée sur cinq ans dans ces cas. Rapport sous un mois, intégré au livret CVC et conservé dix ans (R. 224-45-3). Initiative de l'entretien : l'occupant pour un système individuel, sauf stipulation contraire du bail ; le propriétaire ou le syndicat des copropriétaires pour un système collectif (R. 224-44-1). Le régime s'applique quel que soit le fluide : une PAC au propane (R290) ou au CO2 (R744) reçoit la même attestation, avec le contrôle d'étanchéité simplifié (voir règles). SYSTÈME HYBRIDE (PAC + chaudière) : la partie PAC relève du présent régime (entretien au plus tous les deux ans). La chaudière relève du régime des chaudières de 4 à 400 kW (R. 224-41-4 à R. 224-41-9, entretien « chaque année civile ») : deux entretiens, deux attestations, deux échéances (voir règles). PAC à absorption gaz : rattachement non tranché (voir points ouverts).

FICHE D'INTERVENTION. Toute opération qui nécessite une manipulation de fluides frigorigènes sur un équipement (R. 543-82, 1er alinéa), quelle que soit la charge, mais seulement pour les substances de R. 543-75 : CFC, HCFC, HFC à l'exception des HFO, PFC. R. 543-75 vise ces substances « qu'elles se présentent isolément ou dans un mélange » : un mélange qui contient un HFC (par exemple du HFC-32) reste dans le champ, même s'il contient aussi un HFO. Hors champ national : les HFO purs et les fluides naturels (hydrocarbures dont R290, CO2/R744, ammoniac/R717). Pour eux, le droit national ne prévoit ni fiche R. 543-82, ni contrôle d'étanchéité R. 543-79, ni vignette, ni étiquetage R. 543-77, ni contrat R. 543-84, ni déclaration R. 543-100. Équipements visés : systèmes de réfrigération, de climatisation, y compris les pompes à chaleur (R. 543-76 1°). Cas particulier des CFC : le détenteur devait s'en défaire au plus tard le 1er juillet 2016, sauf dans un équipement à circuit hermétique sans orifice de recharge (R. 543-93). Sur un équipement CFC rechargeable, seule une récupération ou un démantèlement est possible (voir règle CFC).

Seuils, selon l'obligation. (1) Contrôle d'étanchéité national (R. 543-79) : HCFC « supérieure à deux kilogrammes » ou HFC/PFC « supérieure à cinq tonnes équivalent CO2 ». Le tableau de l'art. 4 de l'arrêté du 29/02/2016 commence à « 2 kg ≤ charge » pour les HCFC et à « 5 t. éq. CO2 ≤ charge » pour les HFC/PFC. Il ne connaît que ces catégories. Passalio applique ≥ 2 kg et ≥ 5 t éq. CO2, qui couvrent les deux textes (voir règle SEUILS). Pour les HFO, un éventuel contrôle découlerait du règlement (UE) 2024/573 (non relu). (2) Signature conjointe de la fiche et conservation cinq ans : HCFC supérieure à trois kilogrammes ou HFC/PFC supérieure à 5 t éq. CO2 (R. 543-80, R. 543-82, 2e alinéa). (3) Registres F-gas : règlement (UE) 2024/573, non relu. Exemption des équipements hermétiquement scellés (droit UE) : seuils non vérifiés.

Formulaire : l'art. 11 de l'arrêté du 29/02/2016 impose le « CERFA n° 15497 (4) » pour les activités de catégorie I, II, III ou IV définies à l'annexe I de l'arrêté du 30 juin 2008 (arrêté non vérifié, annoncé comme abrogé au 31/12/2026 : voir points ouverts). Exception : R. 543-82 ne s'applique pas aux opérations de récupération sur équipements hors d'usage relevant des articles R. 543-156 à R. 543-165 ou R. 543-179 à R. 543-206 (R. 543-82, dernier alinéa).

CONTRAT D'ASSEMBLAGE ET DE MISE EN SERVICE. Un distributeur d'équipements ne peut céder un équipement préchargé qui exige, pour son assemblage ou sa mise en service, un opérateur attesté (R. 543-78) qu'à un autre distributeur, à un opérateur attesté, ou à une personne qui justifie d'un contrat d'assemblage et de mise en service conclu avec un opérateur attesté (R. 543-84, 3e alinéa). Le contrat mentionne la catégorie du fluide « au sens de l'article R. 543-75 » (arrêté du 29/02/2016, art. 10) : un équipement à HFO pur ou à fluide naturel n'entre pas dans ce régime. Hors champ : un équipement à circuit hermétique préchargé de moins de 2 kg mis en service par simple raccordement électrique, hydraulique ou aéraulique, qui n'exige pas d'opérateur (R. 543-78, 3e alinéa). R. 543-76 7° exclut deux cas de la qualité de distributeur d'équipements : l'opérateur attesté qui achète un équipement en vue de sa revente et de son installation par lui-même chez un utilisateur final ; la personne qui, dans le cadre de son activité professionnelle, achète un équipement à un distributeur pour le faire installer pour son compte par un opérateur attesté. Lecture Passalio, non vérifiée sur texte officiel : ce professionnel n'étant ni distributeur ni opérateur, le distributeur ne peut lui céder l'équipement que sur justification du contrat (R. 543-84, 3e tiret). Une entreprise qui propose ces équipements à la vente au public informe celui-ci des conditions d'assemblage et de mise en service de R. 543-78, avec renvoi vers la liste des opérateurs attestés, y compris dans ses documents publicitaires (R. 543-77-1).

QUALIFICATION DES INTERVENANTS. Entretien : qualification professionnelle du code de l'artisanat (L. 121-1, R. 121-1 ; voir règle QUALIFICATION). R. 224-44-3 renvoie encore à l'art. 16 de la loi n° 96-603, abrogé le 01/07/2023 : renvoi caduc. Circuit frigorifique : attestation de capacité de l'établissement (R. 543-99) et attestation d'aptitude de chaque technicien (R. 543-106), pour les fluides de R. 543-75. Les arrêtés du 21/11/2025 (non vérifiés sur texte officiel) créeraient, au 01/01/2027, des catégories qui couvrent aussi les hydrocarbures, le CO2 et l'ammoniac. Pour ces fluides, et pour les HFO, une obligation de certification découlerait du règlement (UE) 2024/573 et du règlement d'exécution (UE) 2024/2215 (non relus), pas de R. 543-78.

## Textes applicables

| Texte | État |
| --- | --- |
| Code de l'environnement, sous-section 3 « Contrôle des systèmes thermodynamiques et des systèmes de ventilation combinés à un chauffage par effet joule », paragraphe 1 « Entretien des systèmes thermodynamiques dont la puissance nominale est comprise entre 4 kW et 70 kW » : [R. 224-44 (LEGIARTI000042167652)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042167652), [R. 224-44-1 (LEGIARTI000042166364)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042166364), [R. 224-44-2 (LEGIARTI000042166366)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042166366), [R. 224-44-3 (LEGIARTI000042166368)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042166368), [R. 224-44-4 (LEGIARTI000042166370)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042166370), [R. 224-44-5 (LEGIARTI000042166372)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042166372) | Relu, LEGI 2026-10-21. En vigueur depuis le 2020-07-30, sans modification. R. 224-44-2 2° renvoie toujours au règlement (UE) n° 517/2014. R. 224-44-3 renvoie toujours au « II de l'article 16 de la loi n° 96-603 », abrogé : renvoi caduc (voir QUALIFICATION). |
| Code de l'environnement, paragraphe 2 (inspection > 70 kW) : [R. 224-45 (LEGIARTI000042167647)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042167647), [R. 224-45-2 (LEGIARTI000042166698)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042166698), [R. 224-45-3 (LEGIARTI000042166700)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042166700) | Relu, LEGI 2026-10-21, pour la seule frontière des 70 kW. R. 224-45-3 renvoie à « l'article R. 224-43-3 », numéro hors de la plage extraite : existence non vérifiée sur texte officiel. |
| Code de l'environnement, R. 224-42 (définitions) et R. 224-43 (exclusion CPE), et toute la plage R. 224-42 à R. 224-43-99 (dont R. 224-42-6 et R. 224-43-3) | Non vérifié sur texte officiel : hors de la plage extraite (« R224-20 à R224-41-99, R224-44 à R224-59-99 ») ; le fichier passe de R224-41-10 à R224-44. À faire extraire de LEGI. |
| Code de l'environnement, entretien des chaudières de 4 à 400 kW (partie chaudière d'un hybride) : [R. 224-41-4 (LEGIARTI000020726538)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000020726538), [R. 224-41-5 (LEGIARTI000020726536)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000020726536), [R. 224-41-7 (LEGIARTI000020726531)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000020726531), [R. 224-41-8 (LEGIARTI000020726526)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000020726526) | Relu, LEGI 2026-10-21. R. 224-41-7 renvoie lui aussi à l'art. 16 II de la loi n° 96-603, abrogé. |
| [Arrêté du 15 septembre 2009 relatif à l'entretien annuel des chaudières dont la puissance nominale est comprise entre 4 et 400 kilowatts, annexe 5 « MATÉRIALISATION ET CONTENU DE L'ATTESTATION D'ENTRETIEN » (LEGIARTI000042588358)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358) | Relu, LEGI 2026-10-21. En vigueur depuis le 2020-11-30. Contenu détaillé : voir `boiler-maintenance.md`. |
| Code de l'environnement, [L. 226-2 (agents habilités à constater les infractions, LEGIARTI000032235606)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000032235606) | Relu, LEGI 2026-10-21. En vigueur depuis le 2016-07-01. |
| Arrêté du 24 juillet 2020 relatif à l'entretien des systèmes thermodynamiques dont la puissance nominale est comprise entre 4 kW et 70 kW (NOR TRER2014735A, JORFTEXT000042176759) : [art. 1 (LEGIARTI000042190230)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190230), [art. 2 (LEGIARTI000042190231)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190231), [art. 3 (LEGIARTI000042190233)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190233), [art. 4 (LEGIARTI000042190234)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190234), [annexe 1 (LEGIARTI000046602881)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602881), [annexe 2 (LEGIARTI000046602879)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602879), [annexe 3 (LEGIARTI000042190228)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190228) | Relu, LEGI 2026-10-21. Annexes 1 et 2 en vigueur depuis le 2022-11-26 (versions antérieures du 2020-08-01 au 2022-11-26). Articles et annexe 3 inchangés depuis le 2020-08-01. L'art. 4 renvoie à « l'article R. 224-42-6 », numéro hors de la plage extraite : existence non vérifiée sur texte officiel. |
| Arrêté du 21 novembre 2022 (NOR ENER2233120A), modificatif des annexes 1 et 2 de l'arrêté du 24/07/2020 | Non vérifié sur texte officiel. Seul son effet est vérifié : les versions des annexes 1 et 2 datées du 2022-11-26 dans LEGI. |
| Décret n° 2020-912 du 28 juillet 2020 (création des R. 224-42 à R. 224-45-9) | Non vérifié sur texte officiel. Les articles codifiés R. 224-44 à R. 224-45-9 sont en vigueur depuis le 2020-07-30 dans LEGI. |
| [Loi n° 96-603 du 5 juillet 1996, art. 16 (LEGIARTI000045178291)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000045178291) | Abrogée le 01/07/2023 (LEGIARTI000045178291). Le texte entier est classé non en vigueur dans LEGI. Dernière version du 2023-01-01 au 2023-07-01. Remplacée par le code de l'artisanat. |
| Code de l'artisanat : [L. 121-1 (LEGIARTI000047362238)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047362238), [L. 121-2 (LEGIARTI000047362240)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047362240), [R. 121-1 (LEGIARTI000047724794)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047724794), [L. 151-2 (LEGIARTI000047362402)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047362402) | Relu, LEGI 2026-10-21. En vigueur depuis le 2023-07-01. |
| Code de l'environnement, section 6 « Fluides frigorigènes utilisés dans les équipements thermodynamiques » : [R. 543-75 (LEGIARTI000031790670)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790670), [R. 543-76 (LEGIARTI000033628884)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000033628884), [R. 543-77 (LEGIARTI000031790657)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790657), [R. 543-77-1 (LEGIARTI000033628881)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000033628881), [R. 543-78 (LEGIARTI000031790649)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790649), [R. 543-79 (LEGIARTI000050813258)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000050813258), [R. 543-79-1 (LEGIARTI000031775256)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031775256), [R. 543-80 (LEGIARTI000031790635)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790635), [R. 543-82 (LEGIARTI000031790617)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790617), [R. 543-83 (LEGIARTI000023875670)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000023875670), [R. 543-84 (LEGIARTI000031790607)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790607), [R. 543-85 (LEGIARTI000031790603)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790603), [R. 543-87 (LEGIARTI000050813268)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000050813268), [R. 543-88 (LEGIARTI000006839321)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000006839321), [R. 543-89 (LEGIARTI000006839322)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000006839322), [R. 543-92 (LEGIARTI000006839325)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000006839325), [R. 543-93 (LEGIARTI000031790583)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790583), [R. 543-99 (LEGIARTI000006839333)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000006839333), [R. 543-100 (LEGIARTI000023875660)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000023875660), [R. 543-101 (LEGIARTI000006839335)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000006839335), [R. 543-102 (LEGIARTI000006839336)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000006839336), [R. 543-106 (LEGIARTI000031790547)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790547), [R. 543-122 (LEGIARTI000023875707)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000023875707), [R. 543-123 (LEGIARTI000031790504)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790504) | Relu, LEGI 2026-10-21. R. 543-122 (contraventions de 3e classe) en vigueur depuis le 2011-04-16. R. 543-75 : CFC, HCFC, HFC « à l'exception des hydrofluoroléfines (HFO) », PFC. R. 543-79 et R. 543-87 en vigueur depuis le 2025-01-01 (décret n° 2024-1194, ASNR). R. 543-93 (CFC) en vigueur depuis le 2015-12-31. Les seuils de R. 543-79, R. 543-80, R. 543-82 et l'étiquetage de R. 543-77 renvoient toujours au règlement (UE) n° 517/2014. |
| Arrêté du 29 février 2016 relatif à certains fluides frigorigènes et aux gaz à effet de serre fluorés (NOR DEVP1604751A, JORFTEXT000032173989) : [art. 1 (LEGIARTI000038980374)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000038980374), [art. 2 (LEGIARTI000038980384)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000038980384), [art. 3 (LEGIARTI000038980387)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000038980387), [art. 4 (LEGIARTI000038980393)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000038980393), [art. 5 (LEGIARTI000032174651)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000032174651), [art. 6 (LEGIARTI000033050948)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000033050948), [art. 7 (LEGIARTI000034715703)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000034715703), [art. 9 (LEGIARTI000033050950)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000033050950), [art. 10 (LEGIARTI000032174661)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000032174661), [art. 11 (LEGIARTI000049885053)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000049885053), [annexe vignettes (LEGIARTI000032174671)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000032174671) | Relu, LEGI 2026-10-21. Art. 1 à 4 en vigueur depuis le 2019-08-29 ; art. 11 depuis le 2024-07-06 (« CERFA n° 15497 (4) »). Art. 8 et 12 : articles modificatifs, sans version en vigueur. Les images des vignettes ne sont pas dans LEGI : voir le fac-similé du JO n° 0059 du 10/03/2016. |
| Arrêtés du 26 juillet 2022 et du 29 mai 2024 (NOR TREP2412560A) modifiant l'arrêté du 29/02/2016 | Non vérifié sur texte officiel. Seul leur effet est vérifié : versions de l'art. 11 datées du 2023-01-01 et du 2024-07-06 dans LEGI. La notice de l'arrêté de 2024 (non normative) n'est pas dans les sources. |
| Formulaire CERFA n° 15497*04 : fiche d'intervention | Non vérifié sur texte officiel : formulaire absent des sources LEGI. Seul le renvoi de l'art. 11 au « CERFA n° 15497 (4) » est vérifié. |
| Formulaire CERFA n° 15498 (2) : contrat d'assemblage et de mise en service | Non vérifié sur texte officiel : formulaire absent des sources. Seul le renvoi de l'art. 10 est vérifié. |
| Arrêté du 30 juin 2008 relatif à la délivrance des attestations de capacité aux opérateurs (catégories I à V, annexe I) | Non vérifié sur texte officiel. Annoncé comme abrogé au 31/12/2026 par un arrêté du 21/11/2025, lui aussi non vérifié. |
| Arrêté du 21 novembre 2025 relatif à la délivrance des attestations de capacité (NOR TECP2532495A) et arrêté du 21 novembre 2025 relatif à la délivrance des attestations d'aptitude (NOR TECP2532494A) | Non vérifié sur texte officiel : absents des sources. Contenu repris d'une lecture antérieure (catégories, échéances du 01/01/2027 et du 12/03/2029, déclaration annuelle au 31 janvier). |
| Règlement (UE) 2024/573 du 7 février 2024 relatif aux gaz à effet de serre fluorés ; règlement d'exécution (UE) 2024/2215 | Non vérifié sur texte officiel : contenu non relu (seuils, exemption hermétique, registres, étiquetage, certification des solutions de substitution, restrictions d'entretien, abrogation du 517/2014). |
| Règlement (CE) n° 1516/2007, visé par l'art. 1er de l'arrêté du 29/02/2016 | Non vérifié sur texte officiel : état après le règlement 2024/573 inconnu. |

## Mentions du document

| Mention | Statut | Condition | Citation | Source | Confiance |
| --- | --- | --- | --- | --- | --- |
| [ATTESTATION] Document distinct, qui ne peut pas être confondu avec un autre document (devis, facture, fiche d'intervention, attestation chaudière d'un hybride) | Obligatoire |  | « L'attestation d'entretien est rédigée par la personne ayant effectué la visite d'entretien. Ce document réunit l'ensemble des éléments listés au point 2 de cette annexe et les conseils nécessaires. Ce document ne doit pas pouvoir être confondu avec un autre document. » | [Arrêté du 24/07/2020, annexe 3 (LEGIARTI000042190228)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190228) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION] Nom et adresse du commanditaire | Obligatoire |  | « Eléments contenus, a minima, dans l'attestation d'entretien : - nom et adresse du commanditaire ; » | [Arrêté du 24/07/2020, annexe 3 (LEGIARTI000042190228)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190228) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION] Adresse de l'installation et local où se trouve le système | Obligatoire |  | « - adresse de l'installation et local où se situe le système thermodynamique faisant l'objet de l'entretien ; » | [Arrêté du 24/07/2020, annexe 3 (LEGIARTI000042190228)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190228) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION] Identification du système : marque, modèle, énergie | Obligatoire |  | « - identification du système thermodynamique (marque, modèle, énergie et, si possible, numéro de série, date de mise en service, puissance) ; » | [Arrêté du 24/07/2020, annexe 3 (LEGIARTI000042190228)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190228) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION] Nom et coordonnées de la personne ayant effectué l'entretien | Obligatoire |  | « - nom et coordonnées de la personne ayant effectué l'entretien ; » | [Arrêté du 24/07/2020, annexe 3 (LEGIARTI000042190228)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190228) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION] Date de la visite d'entretien | Obligatoire |  | « - date de la visite d'entretien ; » | [Arrêté du 24/07/2020, annexe 3 (LEGIARTI000042190228)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190228) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION] Nom et signature de la personne ayant effectué la visite | Obligatoire |  | « - nom et signature de la personne ayant effectué la visite d'entretien ; » | [Arrêté du 24/07/2020, annexe 3 (LEGIARTI000042190228)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190228) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION] Liste des points contrôlés selon le référentiel de l'annexe 1 | Obligatoire |  | « - liste des points contrôlés suivant le référentiel technique décrit à l'annexe 1 du présent arrêté ; » | [Arrêté du 24/07/2020, annexe 3 (LEGIARTI000042190228)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190228) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION / annexe 1 §1, tous systèmes] 1.1 Relevé des températures des unités intérieure et extérieure et vérification du bon fonctionnement ; 1.2 vérification de l'inversion de cycle lorsque c'est possible ; 1.3 vérification de l'enclenchement des appoints ; 1.4 mesure des tensions électriques statiques et dynamiques | Obligatoire | Pour 1.2 : « lorsque c'est possible » (système réversible) | « 1. Pour tous les systèmes thermodynamiques : 1. Relevé des températures de l'unité intérieure et de l'unité extérieure et vérification du bon fonctionnement ; 2. Vérification du fonctionnement de l'inversion de cycle lorsque c'est possible ; 3. Vérification de l'enclenchement des appoints ; 4. Mesure des tensions électriques statiques et dynamiques. » | [Arrêté du 24/07/2020, annexe 1 (LEGIARTI000046602881)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602881) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION / annexe 1 §5, système de pilotage — présence] Présence ou absence d'un système de régulation automatique de la température. Critères pour conclure « présente » : (a) régulation automatique par pièce ou, si justifié, par zone ; (b) commande manuelle et programmation, au minimum au pas horaire, des allures confort et réduit (commutation automatique entre les deux), hors gel (chauffage seulement) et arrêt, avec commutation automatique ou manuelle entre l'ensemble des allures ; (c) régulation de la production de chaleur ou de froid ; pour un chauffage central à eau, régulateur de classe IV à VIII (communication 2014/C 207/02, §6.1), sauf incompatibilité technique | Obligatoire | Dans les parties accessibles du bâtiment. Version de l'annexe 1 en vigueur depuis le 2022-11-26. Absent du modèle Afpac de 2020. | « 5. Dans les parties accessibles du bâtiment, l'entretien doit comporter la vérification de la présence ou non d'un système de régulation automatique de la température de chauffage ou de refroidissement, c'est-à-dire l'équipement ou la combinaison des équipements agissant sur le système de chauffage ou de refroidissement et permettant : -la régulation automatique par pièce ou, si cela est justifié, par zone de chauffage ou de refroidissement de la température intérieure de consigne ; -la commande manuelle et la programmation de la température intérieure de consigne selon a minima les allures suivantes : confort, réduit, avec une commutation automatique entre ces deux allures et hors gel (pour les systèmes de chauffage uniquement) et arrêt, avec une commutation automatique ou manuelle entre l'ensemble des allures. La programmation se fait a minima à un pas de temps horaire ; -la régulation de la production de chaleur ou de froid afin de répondre aux points précédents. Les systèmes de chauffage central à eau, sauf incompatibilité technique entre ce système de chauffage et le régulateur, sont équipés pour ce faire d'un régulateur relevant de l'une des classes IV, V, VI, VII ou VIII telles que définies au paragraphe 6.1 de la communication de la Commission 2014/ C 207/02 dans le cadre du règlement (UE) n° 813/2013. » | [Arrêté du 24/07/2020, annexe 1 (LEGIARTI000046602881)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602881) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION] Marque et référence des appareils de mesure utilisés | Obligatoire | Les appareils doivent être « adaptés » et « maîtrisés » (annexe 1). Dans l'app : suivi de l'étalonnage et de la vérification de chaque appareil, rattaché à l'attestation. Ce suivi sert de preuve. Ce n'est pas une mention imposée. | Annexe 3 : « - marque et référence des appareils de mesure utilisés ; ». Annexe 1 : « Les appareils de mesure utilisés pour réaliser l'entretien du système thermodynamique sont adaptés aux exigences de la mesure et maîtrisés de façon à garantir la validité de la valeur mesurée. La marque et la référence de l'appareil utilisé pour la mesure sont mentionnées par la personne ayant effectué l'entretien sur l'attestation d'entretien. » | [Arrêté du 24/07/2020, annexe 3 (LEGIARTI000042190228)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190228) ; [annexe 1 (LEGIARTI000046602881)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602881) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION] Résultats des mesures prévues à l'annexe 1 (températures UI/UE, tensions statiques et dynamiques, pression de la boucle d'eau, pression de gonflage des vases d'expansion…) | Obligatoire | Sur l'attestation ou joints à celle-ci. Les pressions à l'entrée et à la sortie du compresseur ne sont pas des mesures de l'annexe 1 : elles viennent de l'art. 2 (contrôle d'étanchéité). Leur inscription est un choix Passalio (voir la mention « Contrôle d'étanchéité simplifié »). | « - résultat des mesures induites par les dispositions prévues à l'annexe 1 du présent arrêté. Les résultats de ces mesures peuvent être joints par la personne ayant effectué l'entretien à l'attestation d'entretien ; » | [Arrêté du 24/07/2020, annexe 3 (LEGIARTI000042190228)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190228) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION] Défauts de fonctionnement constatés sur le système | Obligatoire | Prévoir « aucun défaut constaté » explicite si rien n'est relevé | « - les défauts de fonctionnement constatés sur le système thermodynamique ; » | [Arrêté du 24/07/2020, annexe 3 (LEGIARTI000042190228)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190228) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION] Actions effectuées pour remédier aux défauts | Obligatoire | S'il y a des défauts | « - les actions effectuées pour remédier à ces défauts ; » | [Arrêté du 24/07/2020, annexe 3 (LEGIARTI000042190228)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190228) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION] Conseils de l'annexe 2, fournis à l'issue de la prestation d'entretien, visant à réduire les consommations d'énergie : bon usage du système, améliorations possibles de l'ensemble de l'installation, intérêt éventuel du remplacement. Thèmes : système thermodynamique ; fluide frigorigène ; régulation, y compris l'intérêt d'une régulation automatique ; réseau de distribution (désembouage, rééquilibrage, isolation ≥ classe 4 selon NF EN 12828+A1:2014) ; adéquation émetteurs/générateur ; apports solaires et internes. Recommandations : adaptation à l'utilisation réelle, réduction des besoins, fonctionnement incorrect, remplacement. | Obligatoire | Choix Passalio : un bloc « bon usage » distinct dans l'app, en plus des thèmes et des recommandations. | Annexe 3 : « - les conseils mentionnés à l'annexe 2 du présent arrêté. » Annexe 2, 1er alinéa : « La personne ayant effectué l'entretien du système thermodynamique fournit, à l'issue de la prestation d'entretien, des conseils nécessaires portant sur le bon usage de celui-ci, les améliorations possibles de l'ensemble de l'installation et l'intérêt éventuel du remplacement de celle-ci, visant à réduire les consommations d'énergie de l'installation de chauffage ou de refroidissement. » Art. 1 : « - la fourniture des conseils nécessaires portant sur le bon usage et les améliorations possibles de l'ensemble de l'installation de chauffage ou de climatisation et l'intérêt éventuel du remplacement de celle-ci, dans les conditions précisées en annexe 2. » R. 224-44-2 : « 5° La fourniture des conseils nécessaires portant sur le bon usage du système en place, les améliorations possibles de l'ensemble de l'installation de chauffage ou de refroidissement et l'intérêt éventuel du remplacement de celle-ci. » Annexe 2 : « Ces conseils sont inscrits sur l'attestation d'entretien […] La fourniture de conseils porte sur les éléments suivants : - le système thermodynamique ; - le fluide frigorigène ; - les systèmes de régulation et de contrôle de température et l'intérêt d'installer un système de régulation automatique […] ; - le réseau de distribution : l'intérêt de procéder à un désembouage ainsi qu'à un rééquilibrage du réseau et l'intérêt de réaliser une isolation supérieure ou égale à 4 selon la norme NF EN 12 828 + A1 : 2014 […] ; - la bonne adéquation des émetteurs avec le générateur […] ; - les améliorations possibles permettant d'optimiser les radiations solaires et les apports de chaleur internes. Les recommandations pour l'amélioration couvrent les champs suivants : - adaptation à l'utilisation réelle du bâtiment ; - réduction des besoins de refroidissement et de chauffage ; - fonctionnement incorrect du système, des sous-systèmes ou des composants ; - remplacement du système, des sous-systèmes et des composants. » | [Arrêté du 24/07/2020, annexe 3 (LEGIARTI000042190228)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190228) ; [annexe 2 (LEGIARTI000046602879)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602879) ; [art. 1 (LEGIARTI000042190230)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190230) ; [C. env. R. 224-44-2 5° (LEGIARTI000042166366)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042166366) | Texte officiel (LEGI 2026-10-21) |
| [FICHE] Coordonnées de l'opérateur et n° d'attestation de capacité | Obligatoire | Fluides de R. 543-75 : CFC, HCFC, HFC hors HFO, PFC, seuls ou en mélange. Pour un HFO pur : voir la mention [FICHE HFO]. | « La fiche d'intervention prévue à l'article R. 543-82 du code de l'environnement mentionne les coordonnées de l'opérateur, son numéro d'attestation de capacité prévue aux articles R. 543-99 à R. 543-107 ainsi que la date et la nature de l'intervention effectuée. » | [Arrêté du 29/02/2016, art. 11 (LEGIARTI000049885053)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000049885053) | Texte officiel (LEGI 2026-10-21) |
| [FICHE / remise] Pouvoir démontrer l'attestation de capacité de l'opérateur (ou le certificat UE équivalent) par la remise d'une copie | Conditionnel | Charge, mise en service, assemblage ou autre intervention sur le circuit d'un équipement qui contient un fluide de R. 543-75. C'est un moyen de preuve. Le texte ne fixe ni moment, ni destinataire, ni lien avec la fiche. Ce n'est pas une mention de la fiche. Dans l'app : tenir à jour le PDF de l'attestation de capacité de l'établissement, prêt à être remis. | « Le respect des dispositions du présent article est démontré par la remise d'une copie de l'attestation de capacité mentionnée à l'article R. 543-99 ou du certificat équivalent délivré dans un des Etats membres de l'Union européenne. » | [C. env. R. 543-78, dernier alinéa (LEGIARTI000031790649)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790649) | Texte officiel (LEGI 2026-10-21) |
| [FICHE / remise] Copie de l'attestation de capacité remise au détenteur à chaque intervention, jointe à la fiche | Recommandé | Choix Passalio, pas une exigence du texte (voir points ouverts). Dans l'app : joindre le PDF de l'attestation de capacité de l'établissement à l'envoi de la fiche ; bloquer l'envoi si elle est absente ou expirée. Ce blocage est aussi un choix Passalio. Même statut pour un HFO pur (choix produit). | Aucune : R. 543-78 prévoit seulement un moyen de preuve, sans remise systématique. | Choix Passalio ; base citée : [C. env. R. 543-78, dernier alinéa (LEGIARTI000031790649)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790649) | Non vérifié sur texte officiel |
| [FICHE] Nature de l'intervention (assemblage, mise en service, modification, maintenance, contrôle d'étanchéité, démantèlement, autre) | Obligatoire | Fluides de R. 543-75. La liste des cases vient du CERFA 15497*04 (non vérifié). | « […] ainsi que la date et la nature de l'intervention effectuée. » | [Arrêté du 29/02/2016, art. 11 (LEGIARTI000049885053)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000049885053) | Texte officiel (LEGI 2026-10-21) |
| [FICHE] Date de l'intervention | Obligatoire | Fluides de R. 543-75 | « […] ainsi que la date et la nature de l'intervention effectuée. » | [Arrêté du 29/02/2016, art. 11 (LEGIARTI000049885053)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000049885053) | Texte officiel (LEGI 2026-10-21) |
| [CONTRAT] Type d'équipement (climatiseur ou pompe à chaleur) | Obligatoire | Quand le contrat est dû | Art. 10 : « Le contrat d'assemblage et de mise en service prévu à l'article R. 543-84 mentionne le type d'équipement (climatiseur ou pompe à chaleur) et la catégorie du fluide frigorigène contenu dans l'équipement, au sens de l'article R. 543-75 du code de l'environnement. » R. 543-84 : « Ce contrat indique notamment le type d'équipement (climatisation ou pompe à chaleur) et la famille du fluide frigorigène employé. » | [Arrêté du 29/02/2016, art. 10 (LEGIARTI000032174661)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000032174661) ; [C. env. R. 543-84 (LEGIARTI000031790607)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790607) | Texte officiel (LEGI 2026-10-21) |
| [CONTRAT] Catégorie du fluide frigorigène contenu dans l'équipement, au sens de R. 543-75 (CFC, HCFC, HFC hors HFO, PFC) | Obligatoire | Quand le contrat est dû | Art. 10 : « […] et la catégorie du fluide frigorigène contenu dans l'équipement, au sens de l'article R. 543-75 du code de l'environnement. » | [Arrêté du 29/02/2016, art. 10 (LEGIARTI000032174661)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000032174661) | Texte officiel (LEGI 2026-10-21) |
| [CONTRAT] Signature conjointe de l'acquéreur de l'équipement et de l'opérateur qui fait l'assemblage et la mise en service | Obligatoire | Quand le contrat est dû | « Le contrat est signé conjointement par l'acquéreur de l'équipement et par l'opérateur effectuant l'assemblage et la mise en service de l'équipement. » | [Arrêté du 29/02/2016, art. 10 (LEGIARTI000032174661)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000032174661) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION] Numéro de série, date de mise en service, puissance du système | Conditionnel | « si possible » : champs à prévoir. S'ils sont laissés vides, l'app exige un motif (non lisible, inconnu). | « (marque, modèle, énergie et, si possible, numéro de série, date de mise en service, puissance) » | [Arrêté du 24/07/2020, annexe 3 (LEGIARTI000042190228)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190228) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION] Date de la dernière prestation d'entretien | Conditionnel | Si elle est disponible | « - date de la dernière prestation d'entretien, si disponible ; » | [Arrêté du 24/07/2020, annexe 3 (LEGIARTI000042190228)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190228) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION / annexe 1 §2] Vérification de l'échangeur de l'unité extérieure et nettoyage si nécessaire ; nettoyage et décrassage de l'unité intérieure et du filtre | Conditionnel | Systèmes aérothermiques | « 2. Pour les systèmes aérothermiques : 1. Vérification de l'échangeur de l'unité extérieure et nettoyage si nécessaire ; 2. Nettoyage et décrassage de l'unité intérieure et du filtre. » | [Arrêté du 24/07/2020, annexe 1 (LEGIARTI000046602881)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602881) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION / annexe 1 §3.1 à 3.6] Contrôle de l'embouement (hydrolyse) ; purge des bulles d'air ; contrôle de la pression ; fonctionnement des circulateurs ; vérification et nettoyage du filtre de la boucle d'eau ; pression de gonflage des vases d'expansion, avec regonflage si nécessaire | Conditionnel | Distribution par boucle d'eau. La purge seulement « lorsque le purgeur est fonctionnel et accessible ». | « 3. Pour les systèmes de distribution par boucle d'eau : 1. Contrôle de l'embouement lié au phénomène d'hydrolyse ; 2. Purge des bulles d'air du circuit lorsque le purgeur est fonctionnel et accessible ; 3. Contrôle de la pression ; 4. Vérification du fonctionnement des circulateurs ; 5. Vérification et nettoyage du filtre sur la boucle d'eau si nécessaire ; 6. Contrôle de la pression de gonflage des vases d'expansion avec regonflage si nécessaire ; » | [Arrêté du 24/07/2020, annexe 1 (LEGIARTI000046602881)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602881) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION / annexe 1 §3.7] Contrôle de la présence et de l'état d'isolation des réseaux de distribution de chaleur et de froid situés hors du volume chauffé ou refroidi | Conditionnel | Boucle d'eau, bâtiment d'habitation collectif ou tertiaire, parties accessibles, et seulement si le contrôle n'a pas été indiqué dans une précédente attestation. Version de l'annexe 1 en vigueur depuis le 2022-11-26. | « 7. Dans les parties accessibles d'un bâtiment ou d'une partie de bâtiment d'habitation collectif ou d'un bâtiment ou d'une partie de bâtiment dans lequel sont exercées des activités tertiaires […] et si le contrôle n'a pas été indiqué dans une précédente attestation d'entretien du système thermodynamique, contrôle de la présence et de l'état d'isolation des réseaux de distribution de chaleur et de froid […] situés hors du volume chauffé ou refroidi. » | [Arrêté du 24/07/2020, annexe 1 (LEGIARTI000046602881)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602881) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION / annexe 1 §4] État des gaines accessibles ; vérification et nettoyage, avec désinfection si nécessaire, de l'unité intérieure et du filtre ; fonctionnement du ventilateur | Conditionnel | Distribution par vecteur air | « 4. Pour les systèmes de distribution par vecteur air : 1. Vérification de l'état des gaines accessibles ; 2. Vérification et nettoyage avec désinfection si nécessaire de l'unité intérieure et du filtre ; 3. Vérification du fonctionnement du ventilateur. » | [Arrêté du 24/07/2020, annexe 1 (LEGIARTI000046602881)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602881) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION / annexe 1 §5, système de pilotage — fonctionnement] Vérification du bon fonctionnement de la régulation : température de départ d'eau, sondes de température, robinets thermostatiques, programmation horaire cohérente, cohérence de la température de départ d'eau selon les modes | Conditionnel | Chaque sous-vérification « le cas échéant ». Prévoir « sans objet » pour chacune. | « L'entretien doit comporter la vérification du bon fonctionnement du système de régulation : -vérification de la température de départ d'eau via un équipement d'affichage ou de mesure présent sur l'installation, le cas échéant ; -vérification du fonctionnement des sondes de température, le cas échéant ; -vérification du positionnement et du fonctionnement des robinets thermostatiques, le cas échéant ; -vérification de la mise en place d'une programmation horaire cohérente selon les modes disponibles et en adéquation avec les usages du bâtiment, le cas échéant ; -vérification de la cohérence de la température de départ d'eau selon les modes disponibles, le cas échéant. » | [Arrêté du 24/07/2020, annexe 1 (LEGIARTI000046602881)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602881) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION] Contrôle d'étanchéité simplifié du circuit frigorigène : vérification du voyant de fluide et relevé des pressions à l'entrée et à la sortie du compresseur | Recommandé (choix Passalio) | Deux points distincts. 1) Faire le contrôle : obligatoire pendant l'entretien « sauf pour les équipements soumis au règlement (UE) n° 517/2014 » (R. 224-44-2 2°) ; contenu fixé par l'art. 2 (vérifié sur texte officiel). 2) L'inscrire sur l'attestation : aucun texte ne l'impose. L'annexe 3 vise les points et mesures de l'annexe 1 ; ce contrôle est à l'art. 2, pas à l'annexe 1 (vérifié). L'inscription est donc un choix Passalio, pas une mention obligatoire. Exception 517/2014 (remplacé par le 2024/573, non relu) : deux lectures (voir points ouverts) ; champ pour les fluides naturels non vérifié sur texte officiel. L'obligation de faire le contrôle (R. 224-44-2 2°, art. 2) est vérifiée sur le texte officiel : citations comparées mot pour mot. CHOIX PASSALIO : toujours réaliser et tracer ce contrôle sur l'attestation, quel que soit le fluide, en plus du contrôle d'étanchéité R. 543-79 quand il est dû. Voyant et manomètres « le cas échéant » : prévoir « sans objet » (ex. monobloc sans voyant ni prise de pression). | R. 224-44-2 : « L'entretien comporte : […] 2° Un contrôle d'étanchéité du circuit de fluide frigorigène, sauf pour les équipements soumis au règlement (UE) n° 517/2014 du Parlement européen et du conseil du 16 avril 2014 relatif aux gaz à effet de serre fluorés ; […] » Arrêté, art. 2 : « Le contrôle d'étanchéité prévu par l'article R. 224-44-2 du code de l'environnement comporte : - la vérification du voyant de fluide frigorigène le cas échéant ; - un relevé des pressions à l'entrée et à la sortie du compresseur sur les manomètres le cas échéant. » | [C. env. R. 224-44-2 (LEGIARTI000042166366)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042166366) ; [arrêté du 24/07/2020, art. 2 (LEGIARTI000042190231)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190231) ; [arrêté du 24/07/2020, annexe 1 (LEGIARTI000046602881)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602881) ; [annexe 3 (LEGIARTI000042190228)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190228) | Non vérifié sur texte officiel |
| [ATTESTATION] Conformité des conseils aux « recommandations-types » ministérielles | Conditionnel | « le cas échéant » : seulement si elles sont publiées (site introuvable à ce jour) | « Les conseils et recommandations mentionnés précédemment respectent et précisent, le cas échéant, les recommandations-types relatives à l'entretien des systèmes thermodynamiques émanant du ministère en charge de l'énergie et du ministère en charge de la construction et publiées sur un site internet qu'ils définissent. » | [Arrêté du 24/07/2020, annexe 2 (LEGIARTI000046602879)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602879) | Texte officiel (LEGI 2026-10-21) |
| [FICHE] Résultats du contrôle d'étanchéité | Conditionnel | Quand un contrôle d'étanchéité périodique (art. 1er) a été fait | « L'opérateur qui a effectué les contrôles prévus au premier alinéa de l'article 1er consigne sur la fiche d'intervention prévue à l'article R. 543-82 du code de l'environnement les résultats du contrôle d'étanchéité. » | [Arrêté du 29/02/2016, art. 5 (LEGIARTI000032174651)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000032174651) | Texte officiel (LEGI 2026-10-21) |
| [FICHE] Fuites constatées ; pour chaque fuite : circuit et point de l'équipement, réparation effectuée ou à effectuer ; marquage amovible des composants à réparer | Conditionnel | Quand des fuites sont constatées (y compris lors d'un contrôle de maintenance) | « Lorsque des fuites sont constatées lors du contrôle d'étanchéité de l'équipement (y compris contrôle de maintenance) l'opérateur qui a effectué les contrôles prévus au premier alinéa de l'article 1er du présent arrêté consigne sur la fiche d'intervention prévue à l'article R. 543-82 du code de l'environnement les réparations effectuées ou à effectuer. Cette fiche indique en particulier chacun des circuits et des points de l'équipement où une fuite a été détectée. L'opérateur appose un marquage amovible sur les composants de l'équipement nécessitant une réparation. » | [Arrêté du 29/02/2016, art. 5 (LEGIARTI000032174651)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000032174651) | Texte officiel (LEGI 2026-10-21) |
| [FICHE] Fluide récupéré : nature, quantité, installation de destination ; quantité de fluide réintroduite | Conditionnel | En cas de récupération ou de réintroduction | « Elle indique la nature, la quantité et l'installation de destination du fluide récupéré ainsi que la quantité de fluide éventuellement réintroduite dans l'équipement. » | [Arrêté du 29/02/2016, art. 11 (LEGIARTI000049885053)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000049885053) | Texte officiel (LEGI 2026-10-21) |
| [FICHE] Signature conjointe de l'opérateur et du détenteur ; original au détenteur | Conditionnel | Imposée seulement si la charge est « supérieure à » 3 kg de HCFC ou 5 t éq. CO2 de HFC ou PFC. En dessous, aucun texte vérifié n'impose de signature. Voir la mention « Signatures sous les seuils » pour le choix Passalio. | « Pour tout équipement dont la charge en HCFC est supérieure à trois kilogrammes ou dont la charge en HFC ou PFC est supérieure à 5 tonnes équivalent CO2 au sens du règlement (UE) n° 517/2014 du 16 avril 2014, cette fiche est signée conjointement par l'opérateur et par le détenteur de l'équipement qui conserve l'original. » | [C. env. R. 543-82 (LEGIARTI000031790617)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790617) | Texte officiel (LEGI 2026-10-21) |
| [CONSTAT DE FUITE] Document constatant la fuite, remis au détenteur | Conditionnel | Si des fuites sont constatées lors du contrôle d'étanchéité R. 543-79 (HCFC > 2 kg ou HFC/PFC > 5 t éq. CO2). Copie au préfet (ou à l'ASNR pour une INB) au-delà de 300 kg de HCFC ou 500 t éq. CO2. | « Si des fuites de fluides frigorigènes sont constatées lors de ce contrôle, l'opérateur responsable du contrôle en dresse le constat par un document qu'il remet au détenteur de l'équipement, lequel prend toutes mesures pour remédier à la fuite qui a été constatée. » | [C. env. R. 543-79 (LEGIARTI000050813258)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000050813258) | Texte officiel (LEGI 2026-10-21) |
| [CONTRAT D'ASSEMBLAGE ET DE MISE EN SERVICE] Formulaire CERFA n° 15498 (2) | Conditionnel | Cession, par un distributeur d'équipements, d'un climatiseur ou d'une PAC préchargés en fluide de R. 543-75 à une personne qui n'est ni distributeur ni opérateur attesté, quand l'assemblage ou la mise en service exige un opérateur attesté (R. 543-78). Hors champ : équipement hermétique préchargé < 2 kg mis en service par simple raccordement (R. 543-78, 3e alinéa). Sans objet pour un HFO pur ou un fluide naturel. Contenu du formulaire non vérifié. | « Le contrat est établi conformément au formulaire CERFA n° 15498 (2). » | [Arrêté du 29/02/2016, art. 10 (LEGIARTI000032174661)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000032174661) ; [C. env. R. 543-84 (LEGIARTI000031790607)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790607) | Texte officiel (LEGI 2026-10-21) |
| [VENTE AU PUBLIC] Information sur les conditions d'assemblage et de mise en service (R. 543-78), avec renvoi vers la liste des opérateurs attestés (R. 543-114) | Conditionnel | Quand l'entreprise propose à la vente au public des équipements qui contiennent un fluide de R. 543-75 (climatiseur, PAC). Support : emballage ou affichage sur le lieu d'exposition, et documents publicitaires. Dans l'app : bloc d'information sur les offres commerciales de vente d'équipement. L'application de cet article à un devis n'est pas tranchée (voir points ouverts). Sans objet pour un HFO pur ou un fluide naturel. | « Les personnes proposant des équipements à la vente au public informent ce dernier par voie de marquage ou d'affichage des conditions d'assemblage et de mise en service des équipements prévues à l'article R. 543-78. En outre, ce marquage ou cet affichage facilitent l'accès aux coordonnées des opérateurs titulaires de l'attestation de capacité par un renvoi approprié vers la liste de ces opérateurs mentionnée à l'article R. 543-114. Ces informations sont apposées lisiblement sur l'emballage des équipements ou affichées sur le lieu où ces derniers sont exposés. Ces informations figurent également dans les documents utilisés à des fins publicitaires. » | [C. env. R. 543-77-1 (LEGIARTI000033628881)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000033628881) | Texte officiel (LEGI 2026-10-21) |
| [FICHE] Formulaire CERFA n° 15497 (4) comme fiche d'intervention | Conditionnel | Intervention relevant d'une activité de catégorie I, II, III ou IV de l'annexe I de l'arrêté du 30 juin 2008 (non vérifié), sur un fluide de R. 543-75 | « Dans le cas où l'intervention relève d'une activité de catégorie I, II, III ou IV, telle que définie à l'annexe I de l'arrêté du 30 juin 2008 susvisé, l'opérateur est tenu d'utiliser le formulaire CERFA n° 15497 (4) comme fiche d'intervention. » | [Arrêté du 29/02/2016, art. 11 (LEGIARTI000049885053)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000049885053) | Texte officiel (LEGI 2026-10-21) |
| [FICHE CERFA] N° de fiche | Conditionnel | Champ du CERFA 15497*04, quand le CERFA est imposé | CERFA 15497*04 : « Fiche N° : » | CERFA 15497*04 (absent des sources) | Non vérifié sur texte officiel |
| [FICHE CERFA] Case [2] Détenteur : nom, adresse, SIRET | Conditionnel | Champ du CERFA. Pour un particulier, pas de SIRET : à laisser vide (voir points ouverts). | CERFA 15497*04 : « [2] DETENTEUR (Nom, adresse et SIRET) : » | CERFA 15497*04 (absent des sources) | Non vérifié sur texte officiel |
| [FICHE CERFA] Case [3] Équipement concerné : identification, dénomination du fluide (R-…), charge totale (kg), tonnage en équivalent CO2 | Conditionnel | Champs du CERFA. La charge et les t éq. CO2 décident du contrôle d'étanchéité, de la signature du détenteur et de la conservation (voir règles). | CERFA 15497*04 : « [3] Équipement concerné : Identification : / Dénomination du fluide : R- / Charge totale : kg / Tonnage équivalent CO2 : t.éq.CO2 » | CERFA 15497*04 (absent des sources) | Non vérifié sur texte officiel |
| [FICHE CERFA] Case [5] Détecteur manuel de fuite : identification et date de son dernier contrôle | Conditionnel | Contrôle par mesure directe avec détecteur. Le seuil et la vérification annuelle du détecteur sont, eux, vérifiés (arrêté du 29/02/2016, art. 2 I, LEGIARTI000038980384) : « Le seuil de détection des détecteurs mentionnés au deuxième alinéa du présent article est inférieur ou égal à cinq grammes par an à la pression de service. Ce seuil de détection est vérifié au moins une fois tous les douze mois […] » Le détecteur doit aussi être adapté au fluide de l'équipement (voir la ligne « [FICHE] Détecteur adapté au fluide »). | CERFA : « [5] Détecteur manuel de fuite : Identification … Contrôlé le / / » | CERFA 15497*04 (absent des sources) ; [arrêté du 29/02/2016, art. 2 (LEGIARTI000038980384)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000038980384) | Non vérifié sur texte officiel |
| [FICHE CERFA] Case [6] Système permanent de détection de fuites (oui/non) ; cases [7] à [9] tranche de charge et fréquence minimale | Conditionnel | Si contrôle d'étanchéité dû. Tranches HCFC et HFC/PFC : voir la règle CONTRÔLE D'ÉTANCHÉITÉ, périodicité (art. 4, vérifié). Cocher « OUI » en [6] et retenir la colonne [9] seulement pour un système conforme aux I et II de l'art. 3 de l'arrêté du 29/02/2016 (vérifié). Un système du III de l'art. 3 n'allonge pas la période : colonne [8]. Pour un HCFC, toujours la colonne [8] : l'art. 4 ne prévoit aucune période allongée pour les HCFC (vérifié). Les tranches HFO (1 à 10, 10 à 100, ≥ 100 kg) ne figurent que sur le CERFA, pas à l'art. 4 de l'arrêté de 2016, qui ne connaît que HCFC et HFC/PFC. | CERFA : « [6] Présence d'un système permanent de détection de fuites : OUI NON » ; « HFO 1kg ≤ Q < 10 kg 10 kg ≤ Q < 100 kg Q ≥ 100 kg » ; « [8] Équip. HCFC, HFC et HFO sans système permanent de détection des fuites 12 mois 6 mois 3 mois » ; « [9] Équipements HFC et HFO avec système permanent de détection des fuites 24 mois 12 mois 6 mois » | CERFA 15497*04 (absent des sources) | Non vérifié sur texte officiel |
| [FICHE CERFA] Case [10] Fuites constatées (oui/non), n° de fuite, localisation, réparation réalisée ou à faire | Conditionnel | Mise en forme CERFA de l'obligation de l'art. 5 (vérifiée, voir plus haut) | CERFA 15497*04 case [10] | CERFA 15497*04 (absent des sources) | Non vérifié sur texte officiel |
| [FICHE CERFA] Case [11] Quantité chargée totale (A+B+C : vierge, recyclé, régénéré) ; dénomination du fluide chargé s'il change ; fluide récupéré (D+E : à traiter, avec n° de BSFF Trackdéchets si connu ; conservé pour réutilisation) ; identification des contenants | Conditionnel | En cas de charge ou de récupération. Alerte à prévoir sur A (fluide vierge) au regard des restrictions d'entretien du règlement 2024/573, non relues. | CERFA : « Quantité chargée totale (A+B+C) : A - Dont fluide vierge / B - Dont fluide recyclé (fluide récupéré et réintroduit) / C - Dont fluide régénéré / Dénomination du fluide chargé si changement » ; « Quantité de fluide récupérée totale (D+E) : D - Dont fluide destiné au traitement / Si connu, numéro du BSFF (Trackdéchets) / E - Dont fluide conservé pour réutilisation (réintroduction) / Identification du ou des contenants » | CERFA 15497*04 (absent des sources) | Non vérifié sur texte officiel |
| [FICHE CERFA] Case [12] Dénomination ADR/RID et code déchet : 14 06 01* (non inflammables, UN 1078) ou 16 05 04* (inflammables, UN 3161), ou autre | Conditionnel | Quand du fluide récupéré part en déchet | CERFA : « Rubrique Déchets : 14 06 01* – CFC, HCFC, HFC, HFO – Fluides non-inflammables UN 1078 […] Rubrique Déchets : 16 05 04* – HFC, HFO – Fluides inflammables UN 3161 […] » | CERFA 15497*04 (absent des sources) | Non vérifié sur texte officiel |
| [FICHE CERFA] Case [13] Installation prévue pour le fluide récupéré : nom, SIRET, adresse | Conditionnel | Quand du fluide est récupéré. L'obligation d'indiquer l'installation de destination est vérifiée (art. 11, voir plus haut). | CERFA : « [13] Installation prévue de destination du fluide récupéré (Nom, SIRET, adresse) » | CERFA 15497*04 (absent des sources) | Non vérifié sur texte officiel |
| [FICHE CERFA] Blocs de signature : « Je soussigné certifie que l'opération ci-dessus a été effectuée », nom, qualité, date et signature, pour l'opérateur et pour le détenteur | Conditionnel | Mise en forme CERFA de la signature conjointe de R. 543-82 (vérifiée, voir plus haut) | CERFA : « Je soussigné certifie que l'opération ci-dessus a été effectuée. […] Nom du Signataire : / Qualité du Signataire : / Date et signature : » | CERFA 15497*04 (absent des sources) | Non vérifié sur texte officiel |
| [FICHE CERFA] Mention imprimée : conservation de l'original par le détenteur pendant au moins 5 ans | Conditionnel | Pré-imprimée sur le CERFA. L'obligation elle-même est vérifiée (R. 543-82, 2e alinéa). | CERFA : « Le détenteur d'un équipement dont la charge en HCFC est supérieure à 3 kg ou dont la charge en HFC est supérieure à 5t eq CO 2 doit conserver l'original de ce document pendant au moins 5 ans (article R. 543-82 du Code de l'environnement). » | CERFA 15497*04 (absent des sources) | Non vérifié sur texte officiel |
| [ÉQUIPEMENT, pas un document] Étiquetage (mentions de l'art. 12 §3 du règlement 517/2014), apposé de façon visible, lisible et indélébile par l'opérateur | Conditionnel | (a) À la mise en service de tout équipement autre qu'un équipement hermétiquement scellé préchargé mis en service par simple raccordement (celui-là est étiqueté par le producteur) ; (b) sur un équipement déjà en service, lors du premier contrôle d'étanchéité R. 543-79 après le 01/07/2016. Fluides de R. 543-75 seulement. La liste des mentions et l'article correspondant du règlement 2024/573 ne sont pas vérifiés. Dans l'app : case « étiquette présente / apposée ». | « Pour les équipements à circuit hermétiquement scellé, préchargés en fluide frigorigène, dont la mise en service consiste exclusivement en un raccordement à des réseaux électrique, hydraulique ou aéraulique, les mentions prévues à l'article 12, paragraphe 3, du règlement (UE) n° 517/2014 du 16 avril 2014 sont apposées par les producteurs de ces équipements avant leur mise sur le marché. Pour tous les autres équipements, l'indication doit être apposée par les opérateurs réalisant la mise en service des équipements. Les mentions prévues à l'article 12, paragraphe 3, du règlement (UE) n° 517/2014 du 16 avril 2014 sont apposées de façon visible, lisible et indélébile, par les opérateurs sur les équipements déjà en service lors du premier contrôle d'étanchéité effectué au titre de l'article R. 543-79 après le 1er juillet 2016. » | [C. env. R. 543-77 (LEGIARTI000031790657)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790657) | Texte officiel (LEGI 2026-10-21) |
| [ÉQUIPEMENT, pas un document] Vignette bleue de contrôle d'étanchéité (disque bleu Ø ≥ 4 cm, date limite de validité, n° d'attestation de capacité ; remplace la précédente) ou vignette rouge de défaut d'étanchéité (disque rouge Ø ≥ 4 cm, apposée sur la bleue, n° d'attestation de capacité de l'opérateur qui l'a apposée) | Conditionnel | Après un contrôle d'étanchéité R. 543-79 : bleue sans fuite ; rouge si l'opérateur ne peut remédier à la fuite sur-le-champ. Bleue : vignette adhésive en forme de disque bleu Ø ≥ 4 cm (art. 6). Rouge : vignette en forme de disque rouge Ø ≥ 4 cm, apposée sur la marque de contrôle d'étanchéité (art. 7) ; le texte ne dit pas qu'elle est adhésive. Les deux vignettes portent le numéro d'attestation de capacité de l'opérateur qui l'a apposée : l'annexe répète la phrase sous « MARQUE DE CONTRÔLE D'ÉTANCHÉITÉ » et sous « MARQUE DE DÉFAUT D'ÉTANCHÉITÉ ». Les vignettes sont apposées de manière visible dans les conditions normales d'utilisation de l'équipement (art. 6, 3e alinéa). Fluides de R. 543-75 seulement. Dans l'app : pour la bleue, le technicien confirme la pose d'une vignette adhésive à un emplacement visible, la date limite et le remplacement de l'ancienne ; pour la rouge, il confirme sa pose sur la bleue et la présence du n° d'attestation de capacité de l'opérateur (choix Passalio pour la forme de la confirmation). | Art. 6, 2e alinéa : « La marque de contrôle d'étanchéité est constituée d'une vignette adhésive ayant la forme d'un disque bleu de diamètre supérieur ou égal à quatre centimètres et conforme au modèle figurant à l'annexe du présent arrêté. » Art. 6, 3e et 4e alinéas : « Les vignettes sont apposées de manière à être visibles dans les conditions normales d'utilisation des équipements. La nouvelle vignette est substituée à la précédente. La marque de contrôle d'étanchéité indique la date limite de validité du contrôle d'étanchéité prévue à l'article 4 du présent arrêté. » Art. 7 : « La marque signalant le défaut d'étanchéité est constituée d'une vignette ayant la forme d'un disque rouge de diamètre supérieur ou égal à quatre centimètres et conforme au modèle figurant à l'annexe du présent arrêté. Cette marque est apposée sur la marque de contrôle d'étanchéité. » Annexe, sous « MARQUE DE CONTRÔLE D'ÉTANCHÉITÉ » puis de nouveau sous « MARQUE DE DÉFAUT D'ÉTANCHÉITÉ » : « Le rectangle figurant sur la vignette indique le numéro d'attestation de capacité de l'opérateur qui l'a apposée. » | [C. env. R. 543-79-1 (LEGIARTI000031775256)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031775256) ; [arrêté du 29/02/2016, art. 6 (LEGIARTI000033050948)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000033050948), [art. 7 (LEGIARTI000034715703)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000034715703), [annexe (LEGIARTI000032174671)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000032174671) | Texte officiel (LEGI 2026-10-21) |
| [FICHE] Dégazage de sécurité : oui/non, quantité émise, motif | Recommandé | Seul dégazage admis : celui « nécessaire pour assurer la sécurité des personnes ». Dans l'app : champ sur la fiche, et alerte au détenteur si l'émission dépasse 20 kg en une fois ou si le cumul de l'année civile dépasse 100 kg (déclaration au préfet, ou à l'ASNR pour une INB). Fluides de R. 543-75. Ce champ n'est pas imposé sur la fiche : il sert la preuve et l'alerte. | « Toute opération de dégazage dans l'atmosphère d'un fluide frigorigène est interdite, sauf si elle est nécessaire pour assurer la sécurité des personnes. » | [C. env. R. 543-87 (LEGIARTI000050813268)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000050813268) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION] Intitulé « Attestation d'entretien » en tête du document | Recommandé | Aucun intitulé n'est imposé. Le titre littéral est le moyen le plus simple de respecter la non-confusion. Pour un hybride, préciser « système thermodynamique » dans le titre. | « Ce document ne doit pas pouvoir être confondu avec un autre document. » (l'annexe 3 est elle-même intitulée « ATTESTATION D'ENTRETIEN ») | [Arrêté du 24/07/2020, annexe 3 (LEGIARTI000042190228)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190228) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION] Mention du caractère indicatif des conseils : aucun investissement obligatoire | Recommandé | Le texte qualifie les conseils sans imposer d'imprimer la phrase. | « ils sont donnés à titre indicatif et ont une valeur informative. Aucun investissement proposé par la personne ayant effectué l'entretien ne revêt un caractère obligatoire. Il s'agit de conseils et non de prescriptions ou d'injonctions de faire. » | [Arrêté du 24/07/2020, annexe 2 (LEGIARTI000046602879)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602879) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION] Date d'établissement de l'attestation, pour prouver le respect du délai de 15 jours | Recommandé |  | « Une attestation d'entretien est établie par la personne qui a réalisé l'entretien, dans un délai de quinze jours suivant sa visite. » | [C. env. R. 224-44-4 (LEGIARTI000042166370)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042166370) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION] Date limite du prochain entretien (date de visite + 2 ans au plus) | Recommandé |  | « La période séparant deux entretiens ne peut pas excéder deux ans. » | [C. env. R. 224-44-3 (LEGIARTI000042166368)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042166368) | Texte officiel (LEGI 2026-10-21) |
| [FICHE] Méthode du contrôle d'étanchéité périodique : mesure directe (détecteur, produit moussant ou eau savonneuse, fluide fluorescent, chute de pression à l'azote de l'art. 2 II ; méthode d'efficacité équivalente si l'équipement n'est pas accessible en tous ses points) ou indirecte (contrôle visuel et manuel + paramètres : pression, température, courant du compresseur, niveaux de liquides, volume rechargé) | Recommandé | Contrôle périodique. Le texte impose la méthode, pas sa mention : la tracer prouve la conformité. Exception : si l'équipement a un système permanent de détection du III de l'art. 3, la méthode directe est obligatoire (art. 3 III). Dans l'app : bloquer le choix « indirecte » quand le type de système est III. | Art. 1er : « -soit par une des méthodes de mesures directes définie à l'article 2 du présent arrêté ; -soit par une des méthodes de mesures indirectes définie à l'article 2 du présent arrêté. […] Lors des contrôles d'étanchéité périodiques réalisés par une méthode de mesure indirecte, l'opérateur effectue un contrôle visuel et manuel de l'équipement et analyse l'un ou plusieurs des paramètres suivants : a) La pression ; b) La température ; c) Le courant du compresseur ; d) Les niveaux de liquides ; e) Le volume de la quantité rechargée. » Art. 2 I : « Si la configuration de l'équipement ne permet pas d'avoir accès à l'ensemble des points pouvant présenter un risque de fuite, une méthode permettant d'obtenir une efficacité équivalente sur la détection de défaillance du confinement est mise en place. A titre d'illustration, la mise en œuvre des méthodes prévues dans la norme NF EN 378-2 (version de 2017) répond aux exigences du présent paragraphe. » Art. 2 II : « La méthode de chute de pression à l'azote est menée pendant une durée appropriée pour la taille de l'équipement à contrôler, en choisissant des temps de stabilisation avant mesures et un nombre de mesures permettant de détecter une chute de pression caractéristique des fuites à rechercher. […] » Art. 3 III : « Il réalise les contrôles d'étanchéité, prévus à l'article 1er, par une méthode de mesure directe à la périodicité prévue à l'article 4. » | [Arrêté du 29/02/2016, art. 1 (LEGIARTI000038980374)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000038980374) ; [art. 2 (LEGIARTI000038980384)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000038980384) ; [Arrêté du 29/02/2016, art. 3 (LEGIARTI000038980387)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000038980387) | Texte officiel (LEGI 2026-10-21) |
| [FICHE] Détecteur adapté au fluide frigorigène de l'équipement | Recommandé | Contrôle par déplacement d'un détecteur mesureur ou électronique. Le texte impose l'adaptation, pas sa mention. Choix Passalio : contrôle de cohérence dans l'app entre le détecteur déclaré et le fluide de l'équipement. | Art. 2 I : « – déplacement d'un détecteur mesureur ou d'un détecteur électronique en tout point de l'équipement présentant un risque de fuite. Le détecteur est adapté au fluide frigorigène contenu dans l'équipement à contrôler ; » | [Arrêté du 29/02/2016, art. 2 (LEGIARTI000038980384)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000038980384) | Texte officiel (LEGI 2026-10-21) |
| [FICHE] Système permanent de détection de fuites : date de sa dernière vérification (12 mois au plus) | Recommandé | Si l'équipement a un système permanent de détection. L'obligation de vérification pèse sur l'exploitant, pas sur la fiche : la tracer permet le contrôle. Voir la règle DÉTECTION PERMANENTE ET PRÉSOMPTION DE FUITE. | « IV.-Les systèmes permanents de détection de fuite sont vérifiés au moins une fois tous les douze mois afin de garantir l'exactitude des informations fournies. » | [Arrêté du 29/02/2016, art. 3 (LEGIARTI000038980387)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000038980387) | Texte officiel (LEGI 2026-10-21) |
| [FICHE CERFA] Case [14] Observations | Recommandé |  | CERFA : « [14] Observations : » | CERFA 15497*04 (absent des sources) | Non vérifié sur texte officiel |
| [FICHE] Signatures de l'opérateur et du détenteur sous les seuils de R. 543-82 (HCFC ≤ 3 kg, HFC/PFC ≤ 5 t éq. CO2) | Recommandé | Choix Passalio, sans obligation réglementaire : faire signer l'opérateur et le détenteur dans tous les cas, pour la preuve. | Aucune citation : choix de produit. | Choix Passalio | Non vérifié sur texte officiel |
| [FICHE HFO] Fiche d'intervention (ou CERFA 15497*04) pour un équipement à HFO pur (ex. R1234yf, R1234ze) | Recommandé | Hors champ de R. 543-75 3., donc pas d'obligation au titre de R. 543-82, ni de vignette, ni de signature conjointe nationale. Passalio l'établit par choix produit, et parce que le règlement (UE) 2024/573 (non relu) pourrait imposer des registres ou des contrôles. Ne jamais la présenter comme due au titre de R. 543-82. Même statut pour la remise d'une copie de l'attestation de capacité. | Aucune citation d'obligation. R. 543-75 : « 3. Catégorie des hydrofluorocarbures (HFC), à l'exception des hydrofluoroléfines (HFO) » | Choix Passalio ; [C. env. R. 543-75 (LEGIARTI000031790670)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790670) pour l'exclusion ; règlement (UE) 2024/573 (non relu) | Non vérifié sur texte officiel |
| [FICHE FLUIDE NATUREL] Fiche d'intervention facultative pour un équipement au R290, R744 ou R717 | Recommandé | Hors champ de R. 543-75. Jamais présentée comme le CERFA ni comme obligatoire. | Aucune citation : choix de produit. | Choix Passalio | Non vérifié sur texte officiel |
| [CONTRAT] Raison sociale, SIRET et n° d'attestation de capacité de l'opérateur ; nom de l'acquéreur | Recommandé | Le distributeur doit consigner ces données dans son registre et y insérer une copie du contrat (art. 9 II). Les faire figurer sur le contrat lui permet de remplir son registre. Ce n'est pas une mention imposée au contrat par l'art. 10. | Art. 9 II : « - si l'acquéreur n'est ni un distributeur d'équipements ni un opérateur : - son nom ; - la raison sociale, le numéro SIRET et le numéro d'attestation de capacité ou de certificat équivalent de l'opérateur auprès duquel il a passé un contrat pour l'assemblage et la mise en service de l'équipement en application de l'article R. 543-84 du code de l'environnement. Une copie de ce contrat est insérée dans le registre. » | [Arrêté du 29/02/2016, art. 9 (LEGIARTI000033050950)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000033050950) | Texte officiel (LEGI 2026-10-21) |
| [ATTESTATION] Renvoi à « l'arrêté du 24 juillet 2020 relatif à l'entretien des systèmes thermodynamiques… » | Usage non sourcé |  | Modèle Afpac : « Conformément à l'arrêté du 24 juillet 2020 relatif à l'entretien des systèmes thermodynamiques dont la puissance nominale est comprise entre 4 kW et 70 kW » | [Modèle Afpac « Attestation d'entretien pompe à chaleur » (déc. 2020), diffusé par la CAPEB](https://www.capeb.fr/www/capeb/media/centrevaldeloire/document/1954.pdf) | Non vérifié sur texte officiel |
| [ATTESTATION] Type de fluide frigorigène (dénomination R-…), charge, puissance chaud/froid, n° client, repère, unités intérieures en annexe si plusieurs | Usage non sourcé | Hors liste de l'annexe 3 (le fluide est seulement un thème des conseils). Dans Passalio, la dénomination du fluide et la charge sont des champs requis de l'équipement, car elles décident du régime : CFC, HCFC, HFC (y compris en mélange avec un HFO) ou PFC = fiche R. 543-82 et contrôle R. 543-79 selon la charge ; HFO pur ou fluide naturel = hors champ national. | Modèle Afpac : tableau « Marque / Type / N° de série / Date de mise en service / Puissance chaud / froid / Fluide frigorigène » | [Modèle Afpac (CAPEB)](https://www.capeb.fr/www/capeb/media/centrevaldeloire/document/1954.pdf) | Non vérifié sur texte officiel |
| [ATTESTATION] Raison sociale, SIRET et n° d'attestation de capacité de l'entreprise ; qualification du technicien (code de l'artisanat) | Usage non sourcé | Non exigés sur l'attestation d'entretien : l'annexe 3 demande seulement le « nom et coordonnées de la personne ». La qualification est une condition d'exercice (C. artisanat L. 121-1, R. 121-1), pas une mention. R. 224-44-3 la rattache encore à la loi n° 96-603, abrogée (renvoi caduc). | Aucune citation de mention. Voir la règle QUALIFICATION. | [C. artisanat L. 121-1 (LEGIARTI000047362238)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047362238) ; [R. 121-1 (LEGIARTI000047724794)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047724794) | Non vérifié sur texte officiel |

## Règles de remise, délai, conservation, signature

La colonne Source indique le niveau de confiance de chaque citation.

| Règle | Citation | Source |
| --- | --- | --- |
| ATTESTATION, délai : établie par la personne qui a réalisé l'entretien dans les 15 jours suivant la visite (« jours », pas « jours ouvrés »). | « Une attestation d'entretien est établie par la personne qui a réalisé l'entretien, dans un délai de quinze jours suivant sa visite. » | [C. env. R. 224-44-4 (LEGIARTI000042166370)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042166370). Texte officiel (LEGI 2026-10-21). |
| ATTESTATION, destinataire : remise au commanditaire, qui la tient à la disposition des agents de L. 226-2. Aucune durée de conservation n'est fixée pour le commanditaire (chaudière : deux ans au moins, R. 224-41-8). | « L'attestation est remise au commanditaire de l'entretien qui la tient à la disposition des agents mentionnés à l'article L. 226-2. » | [C. env. R. 224-44-4 (LEGIARTI000042166370)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042166370) ; [L. 226-2 (LEGIARTI000032235606)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000032235606) ; [R. 224-41-8 (LEGIARTI000020726526)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000020726526). Texte officiel (LEGI 2026-10-21). |
| ATTESTATION, support : l'original peut être remis sous forme dématérialisée (PDF par e-mail). Le professionnel « peut » en garder une copie deux ans : faculté, pas obligation. | « L'original de ce document peut être remis au commanditaire sous forme dématérialisée. Une copie de ce document peut être conservée par la personne ayant effectué l'entretien pendant une période de deux ans. » | [Arrêté du 24/07/2020, annexe 3 (LEGIARTI000042190228)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190228). Texte officiel (LEGI 2026-10-21). |
| ATTESTATION, une par système : plusieurs systèmes = une attestation par système entretenu. La règle d'agrégation de plusieurs machines en un seul système (R. 224-42 1°) n'est pas vérifiée : voir points ouverts. | « Dans le cas de bâtiment, partie de bâtiment ou local comprenant plusieurs systèmes thermodynamiques, une attestation d'entretien est fournie pour chacun des systèmes ayant fait l'objet d'un entretien. » | [Arrêté du 24/07/2020, annexe 3 (LEGIARTI000042190228)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190228). Texte officiel (LEGI 2026-10-21). R. 224-42 1° : non vérifié sur texte officiel. |
| ATTESTATION, rédacteur, signature et non-confusion : rédigée et signée par la personne qui a fait la visite ; ne pas la fusionner avec la fiche d'intervention, une facture ou l'attestation chaudière d'un hybride. Passalio l'intitule « Attestation d'entretien ». | « L'attestation d'entretien est rédigée par la personne ayant effectué la visite d'entretien. […] Ce document ne doit pas pouvoir être confondu avec un autre document. » | [Arrêté du 24/07/2020, annexe 3 (LEGIARTI000042190228)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190228). Texte officiel (LEGI 2026-10-21). |
| EXCLUSION CPE : d'après une lecture antérieure de R. 224-43, la sous-section 3 entière (donc aussi l'entretien 4-70 kW) ne s'appliquerait pas aux systèmes couverts par un contrat de performance énergétique. Dans l'app : exclusion seulement sur déclaration explicite et pièce justificative du CPE ; par défaut, l'entretien au plus tous les deux ans s'applique. | Citation reprise d'une lecture antérieure, à comparer au texte LEGI : « La présente sous-section ne s'applique pas aux systèmes thermodynamiques et aux systèmes de ventilation combinés à un chauffage par effet joule couverts par un contrat de performance énergétique. Les spécifications d'un tel contrat sont définies par arrêté du ministre chargé de l'énergie. » | C. env. R. 224-43, absent des sources. Non vérifié sur texte officiel. |
| PÉRIODICITÉ PAC : deux ans au plus entre deux entretiens. Premier entretien au plus tard deux ans après l'installation ou le remplacement. Systèmes existants au 01/07/2020 : au plus tard le 01/07/2022. Relance Passalio : échéance = date de la dernière visite + 2 ans. | « La période séparant deux entretiens ne peut pas excéder deux ans. […] Le premier entretien d'un système thermodynamique soumis aux dispositions du présent paragraphe est effectué au plus tard deux ans après son installation ou son remplacement. Le premier entretien des systèmes thermodynamiques existants au 1er juillet 2020 est effectué au plus tard le 1er juillet 2022. » | [C. env. R. 224-44-3 (LEGIARTI000042166368)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042166368). Texte officiel (LEGI 2026-10-21). |
| SYSTÈME HYBRIDE (PAC + chaudière) : deux régimes cumulés. (1) Chaudière à combustible gazeux, liquide ou solide de 4 à 400 kW : entretien « chaque année civile » (R. 224-41-7), attestation sous 15 jours, conservée au moins deux ans par le commanditaire (R. 224-41-8), contenu fixé par l'annexe 5 de l'arrêté du 15/09/2009 (voir `boiler-maintenance.md`). (2) Partie thermodynamique : au plus tous les deux ans (R. 224-44-3), attestation de l'annexe 3 de l'arrêté du 24/07/2020. Dans l'app : deux attestations distinctes (titres différents) et deux échéances. Chaudière = avant le 31/12 de l'année civile suivante (première fois : au plus tard au cours de l'année civile suivant l'installation). PAC = visite + 2 ans. Une même visite peut produire les deux documents. Aucun texte ne traite l'hybride expressément : le cumul découle de l'application de chaque régime à son générateur. | R. 224-41-4 : « Les chaudières alimentées par des combustibles gazeux, liquides ou solides dont la puissance nominale est supérieure ou égale à 4 kW et inférieure ou égale à 400 kW font l'objet d'un entretien annuel dans les conditions fixées par le présent paragraphe. » R. 224-41-7 : « L'entretien doit être effectué chaque année civile, […] En cas de remplacement d'une chaudière ou d'installation d'une nouvelle chaudière, le premier entretien doit être effectué au plus tard au cours de l'année civile suivant le remplacement ou l'installation. » R. 224-41-8 : « […] qui doit la conserver et la tenir à la disposition des agents […] pendant une durée minimale de deux ans. » Annexe 5 : « Ce document ne doit pas pouvoir être confondu avec un autre document. » | [C. env. R. 224-41-4 (LEGIARTI000020726538)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000020726538), [R. 224-41-7 (LEGIARTI000020726531)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000020726531), [R. 224-41-8 (LEGIARTI000020726526)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000020726526), [R. 224-44-3 (LEGIARTI000042166368)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042166368) ; [arrêté du 15/09/2009, annexe 5 (LEGIARTI000042588358)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358). Texte officiel (LEGI 2026-10-21). |
| QUALIFICATION (entretien) : R. 224-44-3 exige une personne qui remplit les conditions de l'art. 16 II de la loi n° 96-603. Cet article est abrogé depuis le 01/07/2023 : le renvoi est caduc. La qualification relève désormais du code de l'artisanat. L. 121-1 3° vise « la mise en place, l'entretien et la réparation des réseaux et des équipements utilisant les fluides, ainsi que des matériels et équipements destinés […] au chauffage des immeubles ». Le rattachement d'une PAC ou d'un climatiseur à ce 3° est une lecture, pas un texte exprès. R. 121-1 (vérifié) : CAP, BEP ou diplôme ou titre de niveau égal ou supérieur homologué ou enregistré au RNCP, qui atteste d'une qualification dans le métier ou la partie d'activité. Autres voies, par exemple l'expérience professionnelle : non vérifiées sur texte officiel. L'ancien art. 16 II prévoyait « la durée et les modalités de validation de l'expérience professionnelle » ; les articles réglementaires qui suivent R. 121-1 ne sont pas dans les sources (à extraire de LEGI, voir points ouverts). Une personne qualifiée pour une partie d'activité peut exercer cette partie (L. 121-2). Sanction : amende de 7 500 euros (L. 151-2). Dans l'app (choix Passalio) : par technicien, stocker un « justificatif de qualification » qui ne se limite pas au diplôme (diplôme, titre, ou autre justificatif comme l'expérience professionnelle), ou le nom de la personne qualifiée qui assure le contrôle effectif et permanent. Ne pas bloquer un technicien faute de diplôme. | R. 224-44-3 : « L'entretien est effectué par une personne remplissant les conditions de qualification professionnelle prévues au II de l'article 16 de la loi n° 96-603 du 5 juillet 1996 relative au développement et à la promotion du commerce et de l'artisanat. » L. 121-1 : « Quels que soient le statut juridique et les caractéristiques de l'entreprise, ne peuvent être exercées que par une personne qualifiée professionnellement ou sous le contrôle effectif et permanent de celle-ci les activités suivantes : […] 3° La mise en place, l'entretien et la réparation des réseaux et des équipements utilisant les fluides, ainsi que des matériels et équipements destinés à l'alimentation en gaz, au chauffage des immeubles et aux installations électriques ; » R. 121-1 : « Les personnes qui exercent un métier ou une partie d'activité relevant de l'une des activités mentionnées aux 1° au 8° de l'article L. 121-1 […] ou qui en contrôlent l'exercice par des personnes non qualifiées doivent être titulaires d'un certificat d'aptitude professionnelle, d'un brevet d'études professionnelles ou d'un diplôme ou titre de niveau égal ou supérieur homologué ou enregistré lors de sa délivrance au répertoire national des certifications professionnelles institué par l'article L. 6113-1 du code du travail. Ces diplômes ou titres doivent attester d'une qualification dans le métier ou dans la partie d'activité en cause. » L. 151-2 : « Est puni d'une amende de 7 500 euros le fait d'exercer à titre indépendant ou de faire exercer par l'un de ses collaborateurs une des activités mentionnées à l'article L. 121-1 sans disposer de la qualification professionnelle exigée par cet article, […] ou sans assurer le contrôle effectif et permanent de l'activité par une personne en disposant. » | [C. env. R. 224-44-3 (LEGIARTI000042166368)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042166368) ; [loi n° 96-603, art. 16, abrogé le 01/07/2023 (LEGIARTI000045178291)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000045178291) ; [C. artisanat L. 121-1 (LEGIARTI000047362238)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047362238), [L. 121-2 (LEGIARTI000047362240)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047362240), [R. 121-1 (LEGIARTI000047724794)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047724794), [L. 151-2 (LEGIARTI000047362402)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000047362402). Texte officiel (LEGI 2026-10-21) pour les citations. Autres voies de qualification que le diplôme : non vérifié sur texte officiel. |
| CONTENU DE L'ENTRETIEN : vérification ; contrôle d'étanchéité (voir règle suivante) ; nettoyage si nécessaire ; réglage ; conseils. Les modes opératoires suivent la notice du constructeur. | « L'entretien comporte : 1° La vérification du système thermodynamique ; 2° Un contrôle d'étanchéité du circuit de fluide frigorigène, sauf pour les équipements soumis au règlement (UE) n° 517/2014 du Parlement européen et du conseil du 16 avril 2014 relatif aux gaz à effet de serre fluorés ; 3° Si nécessaire, un nettoyage du système thermodynamique ; 4° Le réglage du système thermodynamique ; 5° La fourniture des conseils nécessaires […] » | [C. env. R. 224-44-2 (LEGIARTI000042166366)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042166366) ; [arrêté du 24/07/2020, art. 1 (LEGIARTI000042190230)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190230) et [annexe 1 (LEGIARTI000046602881)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000046602881). Texte officiel (LEGI 2026-10-21). |
| CONTRÔLE D'ÉTANCHÉITÉ SIMPLIFIÉ (voyant + pressions). Faire le contrôle : obligation de R. 224-44-2 2° et de l'art. 2 (vérifié), sous réserve de l'exception 517/2014. Le tracer sur l'attestation : aucun texte ne l'impose (l'annexe 3 renvoie à l'annexe 1, pas à l'art. 2). Choix prudent Passalio : toujours le réaliser et le tracer sur l'attestation, quel que soit le fluide, avec « sans objet » quand il n'y a ni voyant ni manomètre. Faire en plus le contrôle R. 543-79 (fiche, vignette) quand il est dû. Cela respecte les deux lectures de l'exception « sauf pour les équipements soumis au règlement (UE) n° 517/2014 » (voir points ouverts). Le renvoi au 517/2014, remplacé par le 2024/573, n'est pas vérifié sur le droit UE. | Arrêté, art. 2 : « Le contrôle d'étanchéité prévu par l'article R. 224-44-2 du code de l'environnement comporte : - la vérification du voyant de fluide frigorigène le cas échéant ; - un relevé des pressions à l'entrée et à la sortie du compresseur sur les manomètres le cas échéant. » | [Arrêté du 24/07/2020, art. 2 (LEGIARTI000042190231)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190231) ; [C. env. R. 224-44-2 (LEGIARTI000042166366)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000042166366). Texte officiel (LEGI 2026-10-21). Règlement (UE) 2024/573 : non vérifié sur texte officiel. |
| CHAMP DES FLUIDES (R. 543-75) : la section 6 ne vise que les CFC, les HCFC, les HFC à l'exception des HFO, et les PFC, seuls ou en mélange. Conséquences : (1) HFO pur (ex. R1234yf, R1234ze) : hors champ national ; ni fiche R. 543-82, ni contrôle R. 543-79, ni vignette, ni étiquetage R. 543-77, ni contrat R. 543-84, ni déclaration R. 543-100 ; Passalio peut établir une fiche au statut « Recommandé ». (2) Mélange qui contient un HFC (ex. HFC-32 + HFO) : dans le champ, car R. 543-75 vise les substances « dans un mélange ». (3) Fluide naturel : hors champ (voir règle FLUIDE NATUREL). Dans l'app : la dénomination R-… du fluide est requise et une table interne indique si le fluide contient une substance de R. 543-75 (composition à vérifier, voir points ouverts). | « La présente section réglemente les conditions de mise sur le marché, d'utilisation, de récupération et de destruction des substances suivantes, qu'elles se présentent isolément ou dans un mélange, qu'elles soient vierges, récupérées, recyclées ou régénérées, et lorsqu'elles sont utilisées ou destinées à être utilisées en tant que fluide frigorigène dans des équipements thermodynamiques dont les équipements frigorifiques et climatiques : 1. Catégorie des chlorofluorocarbures (CFC) : (exemple : CFCl3 = CFC-11, CF2Cl2 = CFC-12, C2F3Cl3 = CFC-113, C2F4Cl2 = CFC-114, C2F5Cl = CFC-115...) 2. Catégorie des hydrochlorofluorocarbures (HCFC) : (exemple : CHF2Cl = HCFC-22, C2HF3Cl2 = HCFC-123, C2HF4Cl = HCFC-124...) 3. Catégorie des hydrofluorocarbures (HFC), à l'exception des hydrofluoroléfines (HFO) : (exemple : CH2FCF3 = HFC-134a, CH2F2 = HFC-32, CHF2CF3 = HFC-125, CHF3 = HFC-23, CH3CHF2 = HFC-152a...) 4. Catégorie des perfluorocarbones (PFC) (exemple : CF4 = PFC-14, C2 F6 = PFC-116...). » | [C. env. R. 543-75 (LEGIARTI000031790670)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790670). Texte officiel (LEGI 2026-10-21). |
| FLUIDE NATUREL (R290 propane et autres hydrocarbures, R744 CO2, R717 ammoniac) : (1) attestation d'entretien 4-70 kW identique, avec contrôle d'étanchéité simplifié obligatoire (ces équipements ne relèvent pas de l'exception « sauf pour les équipements soumis au règlement (UE) n° 517/2014 », lecture à confirmer sur le droit UE). (2) Pas de fiche R. 543-82, pas de CERFA, pas de contrôle R. 543-79, pas de vignette, pas d'étiquetage R. 543-77, pas de contrat R. 543-84, pas de déclaration R. 543-100 : ces fluides ne figurent pas à R. 543-75. Une fiche facultative reste possible (statut « Recommandé », jamais présentée comme le CERFA). (3) Qualification des intervenants : R. 543-78 (opérateur attesté) et R. 543-123 9° (sanction) ne visent que les fluides de R. 543-75. Les arrêtés du 21/11/2025 créeraient, au 01/01/2027, des catégories pour les hydrocarbures, le CO2 et l'ammoniac ; l'obligation découlerait du règlement (UE) 2024/573 et du règlement d'exécution (UE) 2024/2215. Ces trois textes ne sont pas vérifiés. Dans l'app : alerte non bloquante de prudence, jamais présentée comme une obligation sourcée. | R. 543-75 : voir règle CHAMP DES FLUIDES. Les citations des visas et de l'art. 4 c) de l'arrêté « aptitude » du 21/11/2025 sont retirées tant que ce texte n'est pas dans les sources. | [C. env. R. 543-75 (LEGIARTI000031790670)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790670), [R. 543-78 (LEGIARTI000031790649)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790649), [R. 543-123 (LEGIARTI000031790504)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790504). Texte officiel (LEGI 2026-10-21). Arrêtés du 21/11/2025, règlements (UE) 2024/573 et 2024/2215 : non vérifiés sur texte officiel. |
| DOCUMENTS DU CLIENT : le commanditaire met à disposition tout document qu'il détient sur le système. Dans l'app : champ « documents consultés » et import de l'attestation précédente (utile pour la condition du §3.7). | « Le commanditaire de l'entretien met à la disposition de la personne effectuant l'entretien tout document en sa possession relatif au système entretenu. » | [Arrêté du 24/07/2020, art. 3 (LEGIARTI000042190233)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042190233). Texte officiel (LEGI 2026-10-21). |
| FICHE D'INTERVENTION, quand : une fiche par opération qui nécessite une manipulation d'un fluide de R. 543-75 sur un équipement (charge, récupération, mise en service, maintenance sur circuit, contrôle d'étanchéité, démantèlement), quelle que soit la charge. HFO purs et fluides naturels : hors champ, fiche au statut « Recommandé ». | « L'opérateur établit une fiche d'intervention pour chaque opération nécessitant une manipulation des fluides frigorigènes effectuée sur un équipement. » | [C. env. R. 543-82 (LEGIARTI000031790617)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790617) ; [R. 543-75 (LEGIARTI000031790670)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790670). Texte officiel (LEGI 2026-10-21). |
| SEUILS, niveaux à distinguer. (1) Contrôle d'étanchéité. HCFC : R. 543-79 dit > 2 kg, le tableau de l'art. 4 commence à « 2 kg ≤ charge » : Passalio applique ≥ 2 kg, qui couvre les deux. HFC/PFC : R. 543-79 dit > 5 t éq. CO2, le tableau de l'art. 4 commence à « 5 t. éq. CO2 ≤ charge » : Passalio applique ≥ 5 t, qui couvre les deux. HFO : aucun seuil national ; le seuil de 1 kg vient du seul CERFA et du règlement 2024/573, non vérifiés. Exemption des équipements hermétiquement scellés : non appliquée tant que les seuils UE ne sont pas lus. (2) Conservation cinq ans par le détenteur : HCFC > 3 kg ou HFC/PFC > 5 t éq. CO2 (R. 543-80). (3) Signature conjointe, original au détenteur, conservation cinq ans par les deux : mêmes seuils (R. 543-82). Zone de 2 kg à 3 kg inclus de HCFC : contrôle appliqué, ni signature du détenteur ni conservation cinq ans imposées. | R. 543-79 : « Le détenteur d'un équipement dont la charge en HCFC est supérieure à deux kilogrammes, ou dont la charge en HFC ou PFC est supérieure à cinq tonnes équivalent CO2 au sens du règlement (UE) n° 517/2014 du 16 avril 2014, fait procéder, lors de la mise en service de cet équipement, à un contrôle d'étanchéité […] » R. 543-80 : « Le détenteur d'un équipement dont la charge en HCFC est supérieure à trois kilogrammes, ou dont la charge en HFC ou PFC est supérieure à cinq tonnes équivalent CO2 au sens du règlement (UE) n° 517/2014 du 16 avril 2014, conserve pendant au moins cinq ans les documents […] » Arrêté, art. 4, tableau, ligne HCFC : « 2 kg ≤ charge < 30 kg » ; ligne HFC, PFC : « 5 t. éq. CO2 ≤ charge < 50 t. éq. CO2 » | [C. env. R. 543-79 (LEGIARTI000050813258)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000050813258), [R. 543-80 (LEGIARTI000031790635)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790635), [R. 543-82 (LEGIARTI000031790617)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790617) ; [arrêté du 29/02/2016, art. 4 (LEGIARTI000038980393)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000038980393). Texte officiel (LEGI 2026-10-21). CERFA et règlement (UE) 2024/573 : non vérifiés sur texte officiel. |
| REGISTRES F-GAS (règlement 2024/573) : l'exploitant d'un équipement soumis au contrôle d'étanchéité du règlement, HFO compris, tiendrait un registre conservé au moins cinq ans, et l'entreprise intervenante en garderait copie. Contenu non relu. Dans l'app : conserver toutes les fiches d'un équipement au moins cinq ans côté entreprise, même sous les seuils nationaux et pour les HFO. | Aucune citation (texte non relu). | Règlement (UE) 2024/573. Non vérifié sur texte officiel. |
| FICHE, signature et conservation : au-delà de 3 kg de HCFC ou de 5 t éq. CO2 de HFC/PFC, signature conjointe de l'opérateur et du détenteur ; original au détenteur ; chacun garde un exemplaire au moins cinq ans à compter de la signature. En dessous : aucune signature imposée ; Passalio fait signer les deux par choix (statut « Recommandé »). | « […] cette fiche est signée conjointement par l'opérateur et par le détenteur de l'équipement qui conserve l'original. L'opérateur et le détenteur de l'équipement conservent un exemplaire de cette fiche pendant au moins cinq ans à compter de la date de signature de la fiche et le tiennent à la disposition des opérateurs intervenant ultérieurement sur l'équipement et de l'administration. » | [C. env. R. 543-82 (LEGIARTI000031790617)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790617). Texte officiel (LEGI 2026-10-21). |
| FICHE, support : la forme électronique est admise (niveau eIDAS de signature non précisé). | « Les documents, fiches et registres prévus aux articles R. 543-79 à R. 543-82 peuvent être établis sous forme électronique. » | [C. env. R. 543-83 (LEGIARTI000023875670)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000023875670). Texte officiel (LEGI 2026-10-21). |
| FICHE, formulaire imposé : pour les activités de catégorie I à IV (annexe I de l'arrêté du 30/06/2008, non vérifié), le CERFA n° 15497 (4) est obligatoire. Passalio remplit le formulaire officiel (contenu non vérifié). | « Dans le cas où l'intervention relève d'une activité de catégorie I, II, III ou IV, telle que définie à l'annexe I de l'arrêté du 30 juin 2008 susvisé, l'opérateur est tenu d'utiliser le formulaire CERFA n° 15497 (4) comme fiche d'intervention. » | [Arrêté du 29/02/2016, art. 11 (LEGIARTI000049885053)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000049885053). Texte officiel (LEGI 2026-10-21). |
| OPÉRATEUR ATTESTÉ (fluides de R. 543-75) : (1er alinéa) toute charge, mise en service ou autre opération qui nécessite une intervention sur le circuit est faite par un opérateur titulaire de l'attestation de capacité (R. 543-99) ou d'un certificat UE équivalent traduit en français. (2e alinéa) Même règle pour l'assemblage, y compris la connexion des conduites qui complète un circuit ; une entreprise certifiée pour le brasage ou la soudure peut le faire si un opérateur attesté encadre son activité. (3e alinéa) EXCEPTION : pas d'opérateur obligatoire pour la mise en service d'un équipement à circuit hermétique, préchargé, contenant moins de 2 kg de fluide, quand elle consiste exclusivement en un raccordement électrique, hydraulique ou aéraulique. Cette exception ne vaut que pour cette mise en service : elle ne dispense ni la maintenance sur circuit, ni la charge, ni la récupération, ni le contrôle d'étanchéité, ni le démantèlement. (4e alinéa) Preuve : remise d'une copie de l'attestation de capacité (voir mention dédiée). Sanctions : côté opérateur, R. 543-123 9° (contravention de 5e classe) ; côté détenteur, contravention de 3e classe (R. 543-122 1°). | « Tout détenteur d'équipement est tenu de faire procéder à sa charge en fluide frigorigène, à sa mise en service ou à toute autre opération réalisée sur cet équipement qui nécessite une intervention sur le circuit frigorifique par un opérateur disposant de l'attestation de capacité prévue à l'article R. 543-99 ou d'un certificat équivalent délivré dans un des Etats membres de l'Union européenne et traduit en français. […] Toutefois, le recours à un opérateur n'est pas obligatoire pour la mise en service des équipements à circuit hermétique, préchargés en fluide frigorigène, contenant moins de deux kilogrammes de fluide dès lors que leur mise en service consiste exclusivement en un raccordement à des réseaux électrique, hydraulique ou aéraulique. Le respect des dispositions du présent article est démontré par la remise d'une copie de l'attestation de capacité mentionnée à l'article R. 543-99 ou du certificat équivalent délivré dans un des Etats membres de l'Union européenne. » R. 543-122 : « Est puni de l'amende prévue pour les contraventions de la 3e classe le fait : 1° Pour un détenteur, lorsque les opérations d'entretien ou de réparation nécessitent une intervention quelconque sur le circuit frigorifique, de faire charger, mettre en service, entretenir ou réparer un équipement sans recourir à un opérateur titulaire d'une attestation de capacité prévue à l'article R. 543-99 ou d'un certificat équivalent délivré dans un des Etats membres de l'Union européenne et traduit en français, contrairement aux dispositions de l'article R. 543-78 ; » | [C. env. R. 543-78 (LEGIARTI000031790649)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790649) ; [R. 543-122 (LEGIARTI000023875707)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000023875707) ; [R. 543-123 (LEGIARTI000031790504)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790504). Texte officiel (LEGI 2026-10-21). |
| CONTRAT D'ASSEMBLAGE ET DE MISE EN SERVICE : un distributeur d'équipements ne peut céder un équipement préchargé qui exige un opérateur attesté pour son assemblage ou sa mise en service (R. 543-78) qu'à un distributeur, à un opérateur attesté, ou à une personne qui justifie, lors de la cession, d'un contrat avec un opérateur attesté. Le contrat mentionne le type d'équipement (climatiseur ou PAC) et la catégorie du fluide (R. 543-75). Il est signé par l'acquéreur et par l'opérateur, sur le CERFA n° 15498 (2). Le distributeur consigne la cession dans son registre (nom de l'acquéreur ; raison sociale, SIRET et n° d'attestation de capacité de l'opérateur), y insère une copie du contrat et conserve le registre cinq ans (R. 543-85). Sanction côté distributeur : R. 543-123 11° et 13°. Dans l'app : document « Contrat d'assemblage et de mise en service » généré par l'installateur avant la vente, signé par le client et le technicien, distinct de la fiche d'intervention établie ensuite à la mise en service. | R. 543-84 : « Les distributeurs d'équipements ne peuvent céder à titre onéreux ou gratuit des équipements préchargés contenant des fluides frigorigènes et nécessitant pour leur assemblage ou mise en service, en application de l'article R. 543-78, le recours à un opérateur disposant de l'attestation de capacité […] qu'aux personnes suivantes : […] – les personnes justifiant, lors de la cession des équipements, avoir conclu, pour l'assemblage et la mise en service de ces équipements, un contrat auprès d'un opérateur disposant de l'attestation de capacité […]. Le contenu du contrat est précisé par arrêté du ministre chargé de l'environnement. Ce contrat indique notamment le type d'équipement (climatisation ou pompe à chaleur) et la famille du fluide frigorigène employé. » Arrêté, art. 10 : « Le contrat est signé conjointement par l'acquéreur de l'équipement et par l'opérateur effectuant l'assemblage et la mise en service de l'équipement. Le contrat est établi conformément au formulaire CERFA n° 15498 (2). » R. 543-85 : « Les distributeurs de fluides frigorigènes et les distributeurs d'équipements conservent ce registre pendant une durée de cinq ans. » | [C. env. R. 543-84 (LEGIARTI000031790607)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790607), [R. 543-85 (LEGIARTI000031790603)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790603), [R. 543-123 (LEGIARTI000031790504)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790504) ; [arrêté du 29/02/2016, art. 9 (LEGIARTI000033050950)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000033050950) et [art. 10 (LEGIARTI000032174661)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000032174661). Texte officiel (LEGI 2026-10-21). |
| CONTRAT, installateur revendeur : l'opérateur qui achète l'équipement à un distributeur pour le revendre et l'installer lui-même chez l'utilisateur final n'est pas distributeur d'équipements. Lecture Passalio, non vérifiée sur texte officiel : il acquiert en tant qu'opérateur attesté (R. 543-84, 2e tiret), donc aucun contrat n'est dû dans ce cas. | « Ne sont toutefois pas considérés comme distributeurs d'équipements : – les opérateurs mentionnés au cinquième alinéa de l'article R. 543-84 qui acquièrent un équipement auprès d'un distributeur d'équipement en vue de sa revente et de son installation par eux-mêmes chez un utilisateur final ; » | [C. env. R. 543-76 7° (LEGIARTI000033628884)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000033628884). Texte officiel (LEGI 2026-10-21). |
| CONTRAT, professionnel qui fait installer pour son compte : la personne qui, dans le cadre de son activité professionnelle, achète un équipement à un distributeur pour le faire installer pour son compte par un opérateur attesté n'est pas distributeur d'équipements. Lecture Passalio, non vérifiée sur texte officiel : elle n'est ni distributeur ni opérateur attesté, donc le distributeur ne peut lui céder l'équipement que si elle justifie du contrat d'assemblage et de mise en service (R. 543-84, 3e tiret ; CERFA n° 15498 (2)). Voir points ouverts. | « Ne sont toutefois pas considérés comme distributeurs d'équipements : […] – les personnes qui, dans le cadre de leur activité professionnelle, acquièrent un équipement auprès d'un distributeur d'équipement en vue de le faire installer pour leur compte par un opérateur mentionné au cinquième alinéa de l'article R. 543-84. » | [C. env. R. 543-76 7° (LEGIARTI000033628884)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000033628884), [R. 543-84 (LEGIARTI000031790607)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790607). Citation : Texte officiel (LEGI 2026-10-21). Conséquence sur le contrat : Non vérifié sur texte officiel. |
| ÉTIQUETAGE par l'opérateur : à la mise en service des équipements autres que les équipements hermétiquement scellés préchargés mis en service par simple raccordement (ceux-là sont étiquetés par le producteur) ; et sur les équipements déjà en service, lors du premier contrôle d'étanchéité R. 543-79 après le 01/07/2016. Mentions de l'art. 12 §3 du règlement 517/2014 (correspondance 2024/573 non vérifiée). Apposition visible, lisible et indélébile. | « Les mentions prévues à l'article 12, paragraphe 3, du règlement (UE) n° 517/2014 du 16 avril 2014 sont apposées de façon visible, lisible et indélébile, par les opérateurs sur les équipements déjà en service lors du premier contrôle d'étanchéité effectué au titre de l'article R. 543-79 après le 1er juillet 2016. » | [C. env. R. 543-77 (LEGIARTI000031790657)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790657). Texte officiel (LEGI 2026-10-21). |
| ATTESTATION DE CAPACITÉ (établissement) : cinq ans au plus ; elle précise les types d'équipements et d'activités autorisés ; une par établissement. D'après les arrêtés du 21/11/2025 (non vérifiés) : celles délivrées après le 12/03/2024 expireraient au plus tard le 12/03/2029 ; au 01/01/2027, nouvelles catégories et nouveau modèle. L'app stocke le n°, les catégories, la date de fin et le PDF (à joindre aux fiches), et bloque une fiche hors catégorie ou après expiration (fluides de R. 543-75). | « L'attestation de capacité est délivrée pour une durée maximale de cinq ans après vérification par l'organisme agréé que l'opérateur remplit les conditions de capacité professionnelle prévue à l'article R. 543-106 et possède les outillages appropriés. Elle précise les types d'équipements sur lesquels l'opérateur peut intervenir ainsi que les types d'activités qu'il peut exercer. » | [C. env. R. 543-99 (LEGIARTI000006839333)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000006839333). Texte officiel (LEGI 2026-10-21). Arrêté du 21/11/2025 (capacité) : non vérifié sur texte officiel. |
| ATTESTATION D'APTITUDE (technicien) : l'opérateur n'est en règle que si chaque personne qui intervient sous sa responsabilité détient une attestation d'aptitude correspondant aux activités et aux équipements (ou un certificat UE équivalent). D'après l'arrêté « aptitude » du 21/11/2025 (non vérifié) : nouvelles catégories au 01/01/2027 ; remise à niveau ponctuelle des anciennes attestations avant le 12/03/2029 ; remise à niveau périodique au moins tous les sept ans, sinon suspension. Dans l'app : par technicien, stocker n°, catégories, date d'obtention et date de dernière remise à niveau. Bloquer la signature d'une fiche si la catégorie ne couvre pas le fluide ou la charge, ou si l'attestation est expirée (fluides de R. 543-75). Pour les HFO purs et les fluides naturels : alerte non bloquante seulement. | R. 543-106 : « L'opérateur satisfait aux conditions de capacité professionnelle lorsque les personnes qui procèdent sous sa responsabilité aux opérations décrites à l'article R. 543-76 sont titulaires : 1° Soit d'une attestation d'aptitude, correspondant aux types d'activités exercées et aux types d'équipements utilisés, délivrée par un organisme certifié ; 2° Soit d'un certificat équivalant à l'attestation d'aptitude mentionnée au 1°, délivrée dans un Etat membre de l'Union européenne et correspondant aux types d'activités exercées et aux types d'équipements utilisés ; » | [C. env. R. 543-106 (LEGIARTI000031790547)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790547). Texte officiel (LEGI 2026-10-21). Arrêté du 21/11/2025 (aptitude) : non vérifié sur texte officiel. |
| CONTRÔLE D'ÉTANCHÉITÉ, périodicité maximale (arrêté 2016, art. 4). HCFC : 2 kg ≤ charge < 30 kg = 12 mois (seuil appliqué : ≥ 2 kg, voir SEUILS) ; 30 kg ≤ charge < 300 kg = 6 mois ; ≥ 300 kg = 3 mois. HFC/PFC : 5 à 50 t éq. CO2 = 12 mois ; 50 à 500 t = 6 mois ; ≥ 500 t : équipement mobile = 3 mois, équipement fixe = 6 mois, équipement fixe répondant à l'exception du III de l'art. 3 = 3 mois. Ce régime ne dépend pas de la puissance : il vise tout « équipement » de réfrigération ou de climatisation, y compris les pompes à chaleur (R. 543-76 1°). Le même intervenant peut donc établir des fiches pour des équipements de plus de 70 kW. Période allongée seulement pour les HFC/PFC (5 à 50 t éq. CO2 : 24 mois ; 50 à 500 t : 12 mois ; ≥ 500 t, équipement mobile : 6 mois ; le tableau ne prévoit pas de période allongée pour l'équipement fixe ≥ 500 t), et seulement si un système permanent de détection conforme aux I et II de l'art. 3 est installé. Pour les HCFC, aucune période allongée, même avec un système permanent de détection : 12 / 6 / 3 mois. Les I et II de l'art. 3 ne définissent d'ailleurs qu'un « système permanent de détection de fuite de HFC ». Ce système déclenche l'alarme au plus tard quand la fuite atteint la plus grande des deux pertes : 50 g/h ou 10 % de la charge. Un système du III de l'art. 3, qui analyse seulement des paramètres (pression, température, courant du compresseur, niveaux de liquides, volume rechargé), n'allonge pas la période. Avec un système du III, l'exploitant fait les contrôles de l'art. 1er par une méthode de mesure directe, prévoit des mesures correctives et tient à disposition l'étude justifiant l'impossibilité technique d'un système des I et II, avec ces mesures correctives. Avec un système du II (méthodes directes), l'exploitant tient à disposition l'étude justifiant l'impossibilité technique d'un système par mesure indirecte ; l'implantation suit une étude préalable, faite par une personne dûment qualifiée et indépendante du détenteur et de l'exploitant. Dans l'app : calculer l'échéance sur la charge de l'équipement en t éq. CO2, avec les trois tranches HFC/PFC, y compris ≥ 500 t ; pour ≥ 500 t, enregistrer si l'équipement est mobile ou fixe ; enregistrer le type de système (I, II, III ou aucun) avant de calculer l'échéance et la date limite de la vignette ; sans type renseigné, appliquer la période courte ; ne jamais allonger l'échéance d'un équipement HCFC ; pour le type III, imposer la méthode directe. L'art. 4 ne prévoit aucune tranche pour les HFO. Contrôle aussi à la mise en service et à chaque modification du circuit (R. 543-79). Aucune recharge après la date limite de la vignette. | Art. 4, en-têtes du tableau : « PÉRIODE DES CONTRÔLES en l'absence de système permanent de détection de fuite répondant aux exigences du I. et II. de l'article 3 » ; « PÉRIODE DES CONTRÔLES si un système permanent de détection de fuite répondant aux exigences du I. et II. de l'article 3 est installé ». Art. 3 I : « […] conçu et mis en œuvre de façon à permettre le déclenchement de l'alarme, informant l'exploitant de tout défaut d'étanchéité détecté, au plus tard lorsque la fuite conduit à la plus grande des pertes en HFC mentionnées ci-dessous : -50 grammes par heure ; -10 % de la charge, en tonne, du fluide contenu dans l'équipement. » Art. 3 III : « Par exception aux paragraphes I et II, lorsqu'un système permanent de détection de fuite respectant les dispositions des paragraphes I et II ne peut pas être mis en œuvre pour des raisons techniques, le système permanent de détection de fuite prévu à l'article 5 du règlement (CE) n° 517/2014 est un système permanent de détection de fuites qui analyse au moins un des paramètres suivants : […] » ; « L'exploitant prévoit des mesures correctives afin de détecter au plus vite et limiter les fuites. Il réalise les contrôles d'étanchéité, prévus à l'article 1er, par une méthode de mesure directe à la périodicité prévue à l'article 4. » Art. 3 II : « L'exploitant tient à la disposition des autorités compétentes l'étude justifiant l'impossibilité technique de mise en œuvre d'un système permanent de détection de fuite par mesure indirecte. » ; « L'implantation du système permanent de détection de fuite de HFC, basée sur des méthodes directes, résulte et est conforme aux préconisations d'une étude préalable. Cette étude est réalisée par une personne dûment qualifiée et indépendante du détenteur et de l'exploitant de l'équipement. » Art. 4, tableau : pour les trois tranches HCFC (12, 6 et 3 mois), la colonne « si un système permanent de détection de fuite répondant aux exigences du I. et II. de l'article 3 est installé » est vide. Art. 4, tableau, tranche « 500 t. éq. CO2 ≤ charge » : « Équipement mobile » 3 mois sans système des I et II, 6 mois avec ; « Équipement fixe » 6 mois ; « Équipement fixe répondant à l'exception prévue au III de l'article 3 » 3 mois. R. 543-76 1° : « " Equipements " les systèmes de réfrigération, de climatisation, y compris les pompes à chaleur, les systèmes thermodynamiques, […] contenant des fluides frigorigènes, seuls ou en mélange ; » Art. 6 : « Si le contrôle d'étanchéité n'est pas renouvelé avant cette date, l'équipement ne peut faire l'objet d'opération de recharge en fluide frigorigène. » R. 543-79 : « Ce contrôle est ensuite périodiquement renouvelé dans les conditions définies par arrêté du ministre chargé de l'environnement. Il est également renouvelé à chaque fois que des modifications ayant une incidence sur le circuit contenant les fluides frigorigènes sont apportées à l'équipement. » | [Arrêté du 29/02/2016, art. 3 (LEGIARTI000038980387)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000038980387), [art. 4 (LEGIARTI000038980393)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000038980393) et [art. 6 (LEGIARTI000033050948)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000033050948) ; [C. env. R. 543-79 (LEGIARTI000050813258)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000050813258) ; [C. env. R. 543-76 1° (LEGIARTI000033628884)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000033628884). Texte officiel (LEGI 2026-10-21). |
| CONTRÔLE PÉRIODIQUE, méthode et vérification des fiches : mesure directe ou indirecte, sauf si l'équipement a un système permanent de détection du III de l'art. 3 : le contrôle périodique se fait alors obligatoirement par une méthode de mesure directe (art. 3 III) ; aux mêmes périodes, un opérateur attesté vérifie les fiches d'intervention de l'équipement. Méthodes directes possibles (art. 2) : détecteur adapté au fluide, produit moussant ou eau savonneuse si tout l'équipement est accessible, fluide fluorescent, chute de pression à l'azote (art. 2 II). Équipement non accessible en tous ses points : méthode d'efficacité équivalente (art. 2 I, NF EN 378-2 à titre d'illustration). Dans l'app (choix Passalio) : historique des fiches au moment du contrôle, champ « méthode » avec ces choix (« indirecte » bloqué pour le type III), case « fiches précédentes vérifiées ». | Art. 2 I : « Le détecteur est adapté au fluide frigorigène contenu dans l'équipement à contrôler ; […] Si la configuration de l'équipement ne permet pas d'avoir accès à l'ensemble des points pouvant présenter un risque de fuite, une méthode permettant d'obtenir une efficacité équivalente sur la détection de défaillance du confinement est mise en place. » Art. 2 II : « La méthode de chute de pression à l'azote est menée pendant une durée appropriée pour la taille de l'équipement à contrôler […] » Art. 3 III : « Il réalise les contrôles d'étanchéité, prévus à l'article 1er, par une méthode de mesure directe à la périodicité prévue à l'article 4. » Art. 1er : « Aux périodes définies à l'article 4 du présent arrêté, le détenteur de l'équipement fait réaliser, conformément à l'article 3 (CE) 1516/2007, par un opérateur titulaire de l'attestation de capacité, la vérification des fiches d'intervention de l'équipement prévues à l'article R. 543-82 du code de l'environnement. » | [Arrêté du 29/02/2016, art. 1 (LEGIARTI000038980374)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000038980374), [art. 2 (LEGIARTI000038980384)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000038980384) et [Arrêté du 29/02/2016, art. 3 (LEGIARTI000038980387)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000038980387). Texte officiel (LEGI 2026-10-21). |
| DÉTECTION PERMANENTE ET PRÉSOMPTION DE FUITE : (1) si l'équipement a un système permanent de détection de fuite, ce système est vérifié au moins tous les douze mois et l'exploitant tient un registre. Dans l'app : tracer sur la fiche la date de la dernière vérification du système ; alerter si elle date de plus de douze mois. (2) Toute présomption de fuite déclenche une recherche par méthode de mesures directes sous 12 heures si la charge de l'équipement est ≥ 500 t éq. CO2, sous 24 heures dans les autres cas. Ce délai vise tout équipement, quelle que soit sa puissance (R. 543-76 1°). Dans l'app : un signalement d'alarme ou de présomption de fuite crée une intervention « recherche de fuite » ; échéance calculée sur la charge de l'équipement : 12 heures si ≥ 500 t éq. CO2, sinon 24 heures. Traiter une alarme comme une présomption de fuite est une lecture Passalio (non vérifié sur texte officiel). | « IV.-Les systèmes permanents de détection de fuite sont vérifiés au moins une fois tous les douze mois afin de garantir l'exactitude des informations fournies. L'exploitant de l'équipement tient à jour un registre. Ce registre précise les fluides pour lesquels le système permanent de détection est adapté, la liste des opérations d'entretien destinées à le maintenir en bon fonctionnement, le résultat des vérifications réalisées et, le cas échéant, les actions correctives à réaliser. V.-Toute présomption de fuite de fluide frigorigène donne lieu à une recherche de fuite par méthode de mesures directes : -dans un délai de douze heures si la charge de l'équipement est supérieure ou égale à 500 tonnes équivalent CO2 ; -dans un délai de vingt-quatre heures dans les autres cas. » R. 543-76 1° : « " Equipements " les systèmes de réfrigération, de climatisation, y compris les pompes à chaleur, les systèmes thermodynamiques, […] contenant des fluides frigorigènes, seuls ou en mélange ; » | [Arrêté du 29/02/2016, art. 3 (LEGIARTI000038980387)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000038980387) ; [C. env. R. 543-76 1° (LEGIARTI000033628884)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000033628884). Texte officiel (LEGI 2026-10-21), sauf l'assimilation d'une alarme à une présomption de fuite : non vérifié sur texte officiel. |
| FUITE : si l'opérateur ne peut pas réparer sur-le-champ, vignette rouge sur la bleue, avec le n° d'attestation de capacité de l'opérateur (annexe). Sous 4 jours ouvrés : réparation, ou à défaut arrêt et vidange par un opérateur attesté (seuls les circuits qui fuient). Remise en service après réparation. Exception ICPE/INB : si la mise à l'arrêt porte atteinte à la sécurité ou à la sûreté d'exploitation d'une ICPE ou d'une INB, le délai de 4 jours et la règle de remise en service ne s'appliquent pas ; l'équipement reste en service mais ne peut plus être rechargé jusqu'à réparation. Dans l'app (choix Passalio) : blocage de toute recharge jusqu'à une fiche de réparation. Toute recharge d'un équipement qui fuit est interdite (R. 543-89). | « Dans un délai maximal de 4 jours ouvrés après le contrôle d'étanchéité, des mesures sont mises en œuvre pour faire cesser la fuite ou à défaut l'équipement est mis à l'arrêt puis il est vidangé dans le même délai par un opérateur titulaire de l'attestation de capacité. […] La remise en service ne peut avoir lieu qu'après réparation de l'équipement. Les dispositions des deux alinéas précédents ne sont pas applicables si la mise à l'arrêt de l'équipement est de nature à porter atteinte à la sécurité ou à la sûreté d'exploitation d'installations classées pour la protection de l'environnement ou d'installations nucléaires de base. Dans ce cas l'équipement ne fait plus l'objet d'opération de recharge en fluide frigorigène jusqu'à réparation. » Annexe, sous « MARQUE DE DÉFAUT D'ÉTANCHÉITÉ » : « Le rectangle figurant sur la vignette indique le numéro d'attestation de capacité de l'opérateur qui l'a apposée. » R. 543-89 : « Sous réserve des dispositions de l'article R. 543-90, toute opération de recharge en fluide frigorigène d'équipements présentant des défauts d'étanchéité identifiés est interdite. » | [Arrêté du 29/02/2016, art. 7 (LEGIARTI000034715703)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000034715703), [annexe (LEGIARTI000032174671)](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000032174671) ; [C. env. R. 543-89 (LEGIARTI000006839322)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000006839322). Texte officiel (LEGI 2026-10-21). |
| CONSERVATION par le détenteur (au-delà de 3 kg de HCFC ou 5 t éq. CO2) : au moins cinq ans pour les documents de contrôle d'étanchéité, fuites et réparations. | « […] conserve pendant au moins cinq ans les documents attestant que les contrôles d'étanchéité ont été réalisés, constatant éventuellement l'existence de fuites et faisant état de ce que les réparations nécessaires ont été réalisées, et les tient à disposition des opérateurs intervenant ultérieurement sur l'équipement et de l'administration. » | [C. env. R. 543-80 (LEGIARTI000031790635)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790635). Texte officiel (LEGI 2026-10-21). |
| RÉCUPÉRATION ET DÉGAZAGE : (1) tout fluide retiré lors de la charge, de la mise en service, de l'entretien ou du contrôle d'étanchéité est récupéré intégralement. Lors d'un démantèlement, le retrait et la récupération de l'intégralité du fluide sont obligatoires (R. 543-88). Sanction : R. 543-123 4°. Dans l'app : sur une fiche de nature « démantèlement », la quantité récupérée est obligatoire. (2) Dégazage interdit, sauf s'il est nécessaire à la sécurité des personnes. Après un dégazage de sécurité, le détenteur prend toute disposition pour éviter qu'il se renouvelle. Il déclare au préfet (ou à l'ASNR pour une INB) tout dégazage de plus de 20 kg en une fois, ou un cumul de plus de 100 kg sur l'année civile (R. 543-87, en vigueur depuis le 01/01/2025). Dans l'app : champ « dégazage de sécurité » (oui/non, quantité, motif) sur la fiche ; cumul annuel par détenteur ; alerte au détenteur au-delà de 20 kg en une fois ou de 100 kg cumulés. (3) Le fluide non réintroduit est remis à un distributeur ou traité sous la responsabilité de l'opérateur (R. 543-92). Le délai de garde d'un an, repris de l'arrêté « capacité » du 21/11/2025, n'est pas vérifié. Fluides de R. 543-75 seulement. | R. 543-87 : « Toute opération de dégazage dans l'atmosphère d'un fluide frigorigène est interdite, sauf si elle est nécessaire pour assurer la sécurité des personnes. Le détenteur de l'équipement prend toute disposition de nature à éviter le renouvellement de cette opération. Le détenteur de l'équipement porte à la connaissance du représentant de l'Etat dans le département, ou à l'Autorité de sûreté nucléaire et de radioprotection si l'équipement est situé dans le périmètre d'une installation nucléaire de base telle que définie à l'article L. 593-2, les opérations de dégazage ayant entraîné ponctuellement une émission de plus de 20 kilogrammes de fluides frigorigènes ou ayant entraîné au cours de l'année civile des émissions cumulées supérieures à 100 kilogrammes. » R. 543-88 : « Lors de la charge, de la mise en service, de l'entretien ou du contrôle d'étanchéité d'un équipement, s'il est nécessaire de retirer tout ou partie du fluide frigorigène qu'il contient, l'intégralité du fluide ainsi retiré doit être récupérée. Lors du démantèlement d'un équipement, le retrait et la récupération de l'intégralité du fluide frigorigène sont obligatoires. » R. 543-123 : « 4° Pour un opérateur, de ne pas procéder à la récupération intégrale des fluides frigorigènes lors de l'installation, de l'entretien, de la réparation ou du démantèlement d'un équipement, en méconnaissance de l'article R. 543-88 ; » R. 543-92 : « Les opérateurs doivent : 1° Soit remettre aux distributeurs les fluides frigorigènes récupérés qui ne peuvent être réintroduits dans les équipements dont ils proviennent ou dont la réutilisation est interdite, ainsi que les emballages ayant contenu des fluides frigorigènes ; 2° Soit faire traiter sous leur responsabilité ces fluides et emballages. » | [C. env. R. 543-87 (LEGIARTI000050813268)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000050813268), [R. 543-88 (LEGIARTI000006839321)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000006839321), [R. 543-92 (LEGIARTI000006839325)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000006839325), [R. 543-123 (LEGIARTI000031790504)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790504). Texte officiel (LEGI 2026-10-21). Arrêté du 21/11/2025 (capacité) : non vérifié sur texte officiel. |
| CFC : tout détenteur de CFC, y compris contenus dans un équipement, devait s'en défaire au plus tard le 1er juillet 2016 ; ces fluides sont récupérés selon la section 6. Exception : CFC contenus dans un équipement à circuit hermétique sans orifice de recharge. Ne pas remettre au distributeur ou ne pas faire traiter ces fluides est puni pour l'opérateur (R. 543-123 6° et 7°). Dans l'app : sur un équipement CFC rechargeable, seules les natures « récupération » et « démantèlement » sont possibles ; alerte bloquante sur toute charge, mise en service ou maintenance. Pour un circuit hermétique sans orifice de recharge, pas de blocage. | R. 543-93 : « Toute personne détenant des fluides frigorigènes de la catégorie des CFC, y compris ceux contenus dans des équipements, s'en défait au plus tard le 1er juillet 2016. Ces fluides sont récupérés conformément aux dispositions de la présente section. Le présent article ne s'applique pas aux CFC contenus dans des équipements à circuit hermétique ne présentant aucun orifice permettant de les recharger en fluide frigorigène. » R. 543-123 : « 6° Pour un opérateur, de ne pas remettre aux distributeurs les fluides frigorigènes ou leurs emballages non traités sous sa responsabilité, en méconnaissance des dispositions des articles R. 543-92 et R. 543-93 ; 7° Pour un opérateur, de ne pas faire traiter sous sa responsabilité les fluides et emballages non remis aux distributeurs, contrairement aux dispositions des articles R. 543-92 et R. 543-93 ; » | [C. env. R. 543-93 (LEGIARTI000031790583)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790583), [R. 543-123 (LEGIARTI000031790504)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790504). Texte officiel (LEGI 2026-10-21). |
| DÉCLARATION ANNUELLE, deux sources. (a) R. 543-100 : chaque année, l'opérateur adresse à l'organisme qui lui a délivré l'attestation de capacité une déclaration sur l'année civile précédente : pour chaque fluide, quantités acquises, chargées, récupérées, cédées, et stocks au 1er janvier et au 31 décembre. Le code ne fixe pas de date. Fluides de R. 543-75 seulement : les HFO purs et les fluides naturels n'y figurent pas. (b) Arrêté « capacité » du 21/11/2025, art. 1er, 5. (non vérifié) : date limite du 31 janvier, postes détaillés, fluides « énumérés à l'article R. 543-75 ». (c) R. 543-101 : si la déclaration n'est pas transmise à l'échéance, l'organisme agréé peut suspendre l'attestation de capacité jusqu'à sa transmission, après avoir recueilli les observations de l'opérateur. (d) Défaut de déclaration : contravention de 3e classe (R. 543-122 3° c). Dans l'app : les fiches alimentent ce bilan, avec rappel avant le 31 janvier. | R. 543-100 : « Les opérateurs adressent chaque année à l'organisme qui leur a délivré l'attestation de capacité une déclaration se rapportant à l'année civile précédente et mentionnant, pour chaque fluide frigorigène, les quantités : 1° Acquises ; 2° Chargées ; 3° Récupérées ; 4° Cédées. Cette déclaration mentionne également l'état des stocks au 1er janvier et au 31 décembre de l'année civile précédente. » R. 543-101 : « Si ces informations ne sont pas transmises à l'échéance prescrite ci-dessus, l'organisme agréé peut, après que l'opérateur a été amené à présenter ses observations, suspendre l'attestation de capacité jusqu'à la transmission de la déclaration. » R. 543-122 : « Est puni de l'amende prévue pour les contraventions de la 3e classe le fait : […] 3° Pour un opérateur : […] c) De ne pas adresser à l'organisme agréé les informations prévues à l'article R. 543-100 ; » | [C. env. R. 543-100 (LEGIARTI000023875660)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000023875660), [R. 543-101 (LEGIARTI000006839335)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000006839335), [R. 543-122 (LEGIARTI000023875707)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000023875707). Texte officiel (LEGI 2026-10-21). Arrêté du 21/11/2025 (capacité) : non vérifié sur texte officiel. |
| CHANGEMENT DE CAPACITÉ (établissement) : pendant toute la validité de l'attestation de capacité, l'opérateur informe l'organisme qui l'a émise, dans le délai d'un mois, de tout changement qui peut modifier le respect des conditions de capacité professionnelle ou de détention des outillages. Exemple : départ d'un technicien titulaire de l'attestation d'aptitude. Sanction : contravention de 3e classe (R. 543-122 3° d). Dans l'app : alerte quand un technicien attesté est désactivé ou quand un outillage est retiré, avec échéance à un mois. Fluides de R. 543-75. | R. 543-102 : « Après obtention de l'attestation de capacité et pendant toute la durée de sa validité, l'opérateur informe, dans le délai d'un mois, l'organisme qui a émis cette attestation de tout changement susceptible de modifier le respect des conditions de capacité professionnelle et des conditions de détention des outillages appropriés. » R. 543-122 : « Est puni de l'amende prévue pour les contraventions de la 3e classe le fait : […] 3° Pour un opérateur : […] d) De ne pas informer l'organisme agréé de tout changement susceptible de modifier le respect des conditions de capacité professionnelle ou les conditions de détention de l'outillage approprié, contrairement aux dispositions de l'article R. 543-102 ; » | [C. env. R. 543-102 (LEGIARTI000006839336)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000006839336), [R. 543-122 (LEGIARTI000023875707)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000023875707). Texte officiel (LEGI 2026-10-21). |
| SANCTIONS fluides. (1) Contravention de 5e classe (R. 543-123) : défaut de contrôle d'étanchéité ou de mesures contre les fuites ; dégazage ; récupération incomplète, y compris au démantèlement (4°) ; recharge d'un équipement qui fuit ; fluide non remis ni traité, y compris les CFC de R. 543-93 (6°, 7°) ; intervention sans attestation de capacité (9°) ; côté distributeurs, cession d'équipements préchargés à une personne non autorisée (11°) et absence de registre (12°, 13°). (2) Contravention de 3e classe (R. 543-122) : détenteur qui fait intervenir sur le circuit sans opérateur attesté (1°) ; défaut d'établissement de la fiche d'intervention (R. 543-82, R. 543-83) (3° a) ; défaut de déclaration annuelle R. 543-100 (3° c) ; défaut d'information de l'organisme sur un changement de capacité ou d'outillage, R. 543-102 (3° d). Conséquence produit : la fiche est due sous peine d'amende, même sous les seuils de signature. (3) Aucune contravention de R. 543-122 ni de R. 543-123 ne vise le contrat d'assemblage côté opérateur. | R. 543-122 : « Est puni de l'amende prévue pour les contraventions de la 3e classe le fait : 1° Pour un détenteur, lorsque les opérations d'entretien ou de réparation nécessitent une intervention quelconque sur le circuit frigorifique, de faire charger, mettre en service, entretenir ou réparer un équipement sans recourir à un opérateur titulaire d'une attestation de capacité prévue à l'article R. 543-99 ou d'un certificat équivalent délivré dans un des Etats membres de l'Union européenne et traduit en français, contrairement aux dispositions de l'article R. 543-78 ; […] 3° Pour un opérateur : a) De ne pas établir de fiche d'intervention, contrairement aux dispositions des articles R. 543-82 et R. 543-83 ; […] c) De ne pas adresser à l'organisme agréé les informations prévues à l'article R. 543-100 ; d) De ne pas informer l'organisme agréé de tout changement susceptible de modifier le respect des conditions de capacité professionnelle ou les conditions de détention de l'outillage approprié, contrairement aux dispositions de l'article R. 543-102 ; » R. 543-123 : « I. – Est puni de l'amende prévue pour les contraventions de la 5e classe le fait : 1° Pour les détenteurs d'équipements, de ne pas faire contrôler l'étanchéité des équipements pour lesquels ce contrôle est obligatoire et de ne pas prendre toutes mesures pour mettre fin aux fuites constatées, en méconnaissance de l'article R. 543-79 ; […] 9° Pour un opérateur de procéder à la mise en service, à l'entretien, la réparation ou la maintenance, lorsque ces opérations nécessitent une intervention quelconque sur le circuit frigorifique, au contrôle d'étanchéité ou au démantèlement des équipements, à la récupération et à la charge des fluides frigorigènes, ou à toute autre opération nécessitant la manipulation de fluides frigorigènes, sans être titulaire de l'attestation de capacité prévue à l'article R. 543-99, ni d'un certificat équivalent délivré dans un des Etats membres de l'Union européenne et traduit en français ; […] 11° Pour un distributeur d'équipements, de céder à titre onéreux ou gratuit des équipements préchargés contenant des fluides frigorigènes à d'autres personnes que celles mentionnées à l'article R. 543-84 ; » | [C. env. R. 543-122 (LEGIARTI000023875707)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000023875707), [R. 543-123 (LEGIARTI000031790504)](https://www.legifrance.gouv.fr/codes/article_lc/LEGIARTI000031790504). Texte officiel (LEGI 2026-10-21). |

## Exemple ou modèle officiel

Modèle disponible. (1) Fiche d'intervention : modèle officiel imposé pour les catégories I à IV, le « CERFA n° 15497 (4) » (arrêté du 29/02/2016, art. 11, vérifié). Le contenu du formulaire n'est pas dans les sources : non vérifié sur texte officiel. Sans objet au titre du droit national pour un HFO pur ou un fluide naturel. (2) Contrat d'assemblage et de mise en service : modèle officiel imposé, le « CERFA n° 15498 (2) » (arrêté du 29/02/2016, art. 10, vérifié). Formulaire non vérifié. (3) Attestation d'entretien 4 à 70 kW : aucun modèle officiel, seulement le contenu a minima de l'annexe 3 de l'arrêté du 24/07/2020. Modèle de filière Afpac (déc. 2020, diffusé par la CAPEB, non vérifié) : https://www.capeb.fr/www/capeb/media/centrevaldeloire/document/1954.pdf. Il date d'avant les versions des annexes 1 et 2 du 2022-11-26 : il ne contient ni le point 3.7, ni le point 5 (système de pilotage), ni les nouveaux conseils. Passalio doit les ajouter. (4) Vignettes bleue et rouge : modèles à l'annexe de l'arrêté du 29/02/2016 ; les images ne sont pas dans LEGI, voir le fac-similé du JO n° 0059 du 10/03/2016. (5) Attestation de capacité et attestation d'aptitude : modèles et contenus fixés par les arrêtés du 21/11/2025, non vérifiés. R. 543-78 prévoit la remise d'une copie de l'attestation de capacité comme moyen de preuve, sans fixer de moment ni de destinataire. Sa remise au détenteur à chaque intervention sur le circuit d'un équipement à fluide de R. 543-75 est un choix Passalio. (6) Hybride : l'attestation chaudière suit l'annexe 5 de l'arrêté du 15/09/2009 ([LEGIARTI000042588358](https://www.legifrance.gouv.fr/loda/article_lc/LEGIARTI000042588358), voir `boiler-maintenance.md`).

## Points ouverts

- C. env. R. 224-42 et R. 224-43 absents des sources (le fichier `sources/environment-code.md` passe de R224-41-10 à R224-44 ; l'extraction couvre « R224-20 à R224-41-99, R224-44 à R224-59-99 »). À faire extraire de LEGI, avec toute la plage R224-42 à R224-43-99. Ils portent : la définition du « système thermodynamique », l'agrégation de plusieurs machines en un seul système (seuil de 4 kW, cas des multi-splits et des monosplits d'un même bâtiment), la puissance nominale (EN 14511) et l'exclusion des systèmes couverts par un CPE. Toutes les citations de ces deux articles sont « Non vérifié sur texte officiel ». Les spécifications du CPE (arrêté du ministre chargé de l'énergie) ne sont pas vérifiées non plus.
- Agrégation (R. 224-42 1°) contre l'annexe 3, qui prévoit une attestation pour chacun des systèmes entretenus (citation vérifiée : « une attestation d'entretien est fournie pour chacun des systèmes ayant fait l'objet d'un entretien ») : un multi-split ou plusieurs monosplits dans un même bâtiment forment-ils un seul système, donc une seule attestation ? À arbitrer après extraction de R. 224-42.
- Formulaire CERFA 15497*04 : absent des sources LEGI. Toutes les mentions tirées du formulaire (n° de fiche, cases [2], [3], [5] à [14], tranches HFO, codes déchet 14 06 01* et 16 05 04*, numéros UN, mention imprimée de conservation, blocs de signature) sont « Non vérifié sur texte officiel ». À comparer au PDF officiel. Vérifier aussi que la référence « CERFA n° 15497 (4) » de l'art. 11 correspond bien à la version *04 diffusée.
- Formulaire CERFA 15498 (2) : contenu et version en vigueur non vérifiés.
- HFO : R. 543-75 3. les exclut expressément (vérifié). Restent à vérifier : les obligations du règlement (UE) 2024/573 pour les HFO (contrôle d'étanchéité, seuils, registres, certification), qui fondent le choix Passalio d'établir une fiche ; et la composition des mélanges courants (par exemple R454B, R513A), pour savoir lesquels contiennent un HFC et restent donc dans le champ national.
- Règlement (UE) 2024/573 et règlement d'exécution (UE) 2024/2215 : contrôles d'étanchéité, exemption des équipements hermétiquement scellés, registres, étiquetage, certification des solutions de substitution (hydrocarbures, CO2, ammoniac), restrictions d'entretien avec du fluide vierge à fort PRG, abrogation du 517/2014 et table de correspondance. Rien n'est vérifié. Dans l'app : avertissement non bloquant sur la quantité de fluide vierge chargée quand le PRG est ≥ 2500.
- Arrêtés du 21/11/2025 (capacité et aptitude) : absents des sources. Les catégories, les échéances (01/01/2027, 12/03/2029, remise à niveau tous les sept ans), la déclaration annuelle au 31 janvier, le délai de garde d'un an des fluides récupérés et l'abrogation de l'arrêté du 30/06/2008 au 31/12/2026 sont « Non vérifié sur texte officiel ».
- Rupture au 01/01/2027 : l'art. 11 de l'arrêté du 29/02/2016 (vérifié) impose le CERFA pour les catégories I à IV « telle que définie à l'annexe I de l'arrêté du 30 juin 2008 susvisé ». Si cet arrêté est abrogé au 31/12/2026 sans modification de l'art. 11, le renvoi devient caduc. Prudence : continuer à utiliser le CERFA pour toute intervention sur circuit d'un fluide de R. 543-75.
- Arrêtés des 21/11/2022, 26/07/2022 et 29/05/2024, décret n° 2020-912 : textes absents des sources. Seuls leurs effets sont vérifiés (dates des versions dans LEGI). La notice de l'arrêté du 29/05/2024 n'est plus citée.
- Lecture large ou étroite de « équipements soumis au règlement (UE) n° 517/2014 » (R. 224-44-2 2°, vérifié) : aucune doctrine DGEC trouvée. Choix prudent appliqué : toujours faire et tracer le contrôle simplifié, plus le contrôle R. 543-79 quand il est dû.
- Règlement (CE) 1516/2007, visé par l'art. 1er de l'arrêté du 29/02/2016 (« conformément à l'article 3 (CE) 1516/2007 », texte LEGI cité tel quel) : maintien en vigueur après le règlement 2024/573 non vérifié.
- Qualification (entretien) : R. 224-44-3 et R. 224-41-7 renvoient à l'art. 16 II de la loi n° 96-603, abrogé le 01/07/2023. La règle applicable est C. artisanat L. 121-1 et R. 121-1 (diplômes : CAP, BEP ou titre de niveau égal ou supérieur inscrit au RNCP, attestant d'une qualification dans le métier). À trancher : quels diplômes et titres du RNCP couvrent l'entretien d'une PAC ou d'un climatiseur ; et confirmer que ces équipements relèvent bien de L. 121-1 3°.
- Qualification par l'expérience professionnelle ou autre voie que le diplôme : non vérifié sur texte officiel. L'ancien art. 16 II (vérifié) renvoyait à un décret fixant « les diplômes, les titres homologués ou la durée et les modalités de validation de l'expérience professionnelle ». Seuls L. 121-1, L. 121-2, R. 121-1 et L. 151-2 du code de l'artisanat sont dans les sources. À extraire de LEGI : les articles réglementaires qui suivent R. 121-1 (par exemple R. 121-2 et suivants). D'ici là, l'app accepte tout justificatif de qualification, sans exiger un diplôme.
- Contrôle d'étanchéité simplifié sur l'attestation : R. 224-44-2 2° et l'art. 2 imposent de le faire (vérifié). Aucun texte des sources n'impose de l'inscrire sur l'attestation : l'annexe 3 vise l'annexe 1, qui ne le contient pas. L'inscription est un choix Passalio.
- Renvois à R. 224-42-6 (arrêté du 24/07/2020, art. 4) et à R. 224-43-3 (R. 224-45-3) : numéros hors de la plage extraite, existence non vérifiée sur texte officiel. Leur absence des sources ne prouve pas qu'ils n'existent pas. À trancher après extraction de la plage R224-42 à R224-43-99.
- Choix produit Passalio sans base réglementaire : signatures de l'opérateur et du détenteur sous les seuils de R. 543-82 ; fiche facultative pour un fluide naturel (R290, R744, R717) ; fiche et remise d'une copie de l'attestation de capacité pour un HFO pur. Aucune obligation nationale ne les impose : R. 543-75 (vérifié) exclut les HFO et ne vise pas les fluides naturels ; R. 543-82 (vérifié) n'impose la signature conjointe qu'au-delà des seuils. Reste à vérifier que ces documents ne créent pas de confusion avec le CERFA 15497*04 officiel (titre, mise en page, mention « document facultatif »).
- Copie de l'attestation de capacité (R. 543-78, dernier alinéa, vérifié) : « Le respect des dispositions du présent article est démontré par la remise d'une copie de l'attestation de capacité […] ». Le texte ne fixe ni moment, ni destinataire, ni lien avec la fiche d'intervention. La remise au détenteur à chaque intervention, jointe à la fiche, est une lecture et un choix Passalio. Aucune doctrine trouvée.
- Contrôle d'étanchéité simplifié pour les fluides naturels (R. 224-44-2 2°, vérifié) : l'obligation suppose que ces équipements ne sont pas « soumis au règlement (UE) n° 517/2014 ». Le champ de ce règlement, et du 2024/573 qui le remplace, n'est pas dans les sources. Lecture non vérifiée. Le choix Passalio (toujours faire le contrôle simplifié) couvre les deux lectures.
- Détection permanente et période allongée (arrêté du 29/02/2016, art. 3 et 4, vérifiés) : seule la conformité aux I et II de l'art. 3 allonge la période, et seulement pour les HFC/PFC : aucune période allongée pour les HCFC. Avec un système du III, le contrôle périodique se fait par mesure directe (art. 3 III). La preuve du type de système (étude, documentation du fabricant) n'est pas définie par le texte. Choix Passalio : sans justificatif, appliquer la période courte.
- Alarme d'un système permanent de détection et présomption de fuite (arrêté du 29/02/2016, art. 3 V, vérifié) : le texte parle de « Toute présomption de fuite ». Traiter toute alarme comme une présomption, avec le délai de 12 ou 24 heures, est une lecture Passalio. Non vérifié sur texte officiel.
- Tranche ≥ 500 t éq. CO2, équipement fixe (arrêté du 29/02/2016, art. 4, vérifié) : le tableau place 6 mois dans la colonne « en l'absence de système permanent » et laisse vide la colonne « si un système […] est installé ». Choix Passalio : 6 mois dans les deux cas, sans allongement. Non vérifié sur texte officiel.
- R. 543-101 renvoie à « l'échéance prescrite ci-dessus », alors que R. 543-100 ne fixe aucune date. L'échéance du 31 janvier ne viendrait que de l'arrêté « capacité » du 21/11/2025 (non vérifié). En pratique, retenir le 31 janvier.
- Contrat d'assemblage, question métier : le contrat est une condition de vente imposée au distributeur. L'installateur ne le produit que si le client achète lui-même l'équipement chez un distributeur. L'opérateur qui revend et installe lui-même n'est pas distributeur (R. 543-76 7°, 1er tiret, vérifié). Le professionnel qui achète chez un distributeur pour faire installer pour son compte par un opérateur attesté n'est pas distributeur non plus (R. 543-76 7°, 2e tiret, vérifié). Non vérifié sur texte officiel : qu'il doive alors justifier du contrat CERFA 15498 (2) est une lecture de R. 543-84 (il n'est ni distributeur ni opérateur), aucun texte des sources ne le dit expressément.
- Vente au public (R. 543-77-1, vérifié) : l'article vise le marquage, l'affichage et les « documents utilisés à des fins publicitaires ». Un devis ou une offre commerciale nominative entre-t-il dans ces documents ? Non tranché. Choix prudent : ajouter le bloc d'information sur toute offre de vente d'un équipement à fluide de R. 543-75. Aucune contravention de R. 543-122 ni de R. 543-123 ne cite R. 543-77-1.
- PAC à absorption gaz : rattachement non tranché. La définition de R. 224-42 n'est pas vérifiée. R. 224-41-4 (vérifié) vise les « chaudières » à combustible, catégorie à laquelle une PAC à absorption n'appartient pas a priori. Validation manuelle.
- Application ministérielle « Fluides frigorigènes » (présentée le 22/04/2026 d'après un extrait de recherche) : caractère obligatoire, API, articulation avec la déclaration annuelle non vérifiés.
- « Recommandations-types » ministérielles (annexe 2, dernier alinéa, vérifié) : site et contenu introuvables.
- Durée de conservation de l'attestation PAC par le commanditaire : non fixée (R. 224-44-4, vérifié), à la différence de la chaudière (deux ans au moins, R. 224-41-8). Conseil : au moins jusqu'à l'attestation suivante.
- Divergence de formulation : le ministère écrirait « une année civile sur deux » ; R. 224-44-3 dit « La période séparant deux entretiens ne peut pas excéder deux ans. » Seul le texte fait foi : relance à visite + 2 ans.
- Service-public.fr (A16181) affirmerait que le locataire doit faire entretenir une PAC chaque année : contraire à R. 224-44-3 pour les PAC de 4 à 70 kW. Vise sans doute les chaudières, les hybrides ou l'entretien courant (décret n° 87-712). À vérifier avant la règle de relance chez les locataires.
- SIRET du détenteur particulier sur le CERFA : aucune doctrine. Le détenteur est la personne qui exerce « un pouvoir réel sur le fonctionnement technique des équipements » (R. 543-76 2°, vérifié), pas forcément le propriétaire.
- BSFF Trackdéchets (décret n° 2021-321) : obligations propres (qui l'émet, quand) non vérifiées.
- Sanctions côté attestation PAC : aucune contravention des sources ne vise R. 224-44 à R. 224-44-5. À confirmer hors du périmètre extrait.
- Signature électronique sur place : les textes ne précisent pas le niveau eIDAS requis pour une signature conjointe opposable (fiche R. 543-82, contrat CERFA 15498).
- Modèle Afpac (CAPEB) : document de filière, non officiel, non vérifié. Les mentions « Usage non sourcé » qui en viennent restent facultatives.
